!-Generator IDFEditor 1.44
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

! File generated by DesignBuilder - 2.2.5.004 2010-09-01 - 坷饶 9:21:35
! Source file: C:\Users\SUSCOM3\Desktop\Special Issue\Simulation\Yang_DB\Yangjae_final.skh
Version,
    8.1;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    2000;                    !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    1.0,                     !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    1;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\KOR_INCH'ON_IWEC.epw
Site:Location,
    Yangjae Elementary School,  !- Name
    37.48,                   !- Latitude {deg}
    126.55,                  !- Longitude {deg}
    9,                       !- Time Zone {hr}
    70;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Yangjae Elementary School,  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    1/1,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Seolnal,                 !- Name
    1/26,                    !- Start Date
    2,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Buddha's birthday,       !- Name
    5/2,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Children's day,          !- Name
    5/5,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    6/6,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    National Liberation Day, !- Name
    8/15,                    !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Chuseok,                 !- Name
    10/2,                    !- Start Date
    3,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    12/25,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance,
    0.2,                     !- January Ground Reflectance {dimensionless}
    0.2,                     !- February Ground Reflectance {dimensionless}
    0.2,                     !- March Ground Reflectance {dimensionless}
    0.2,                     !- April Ground Reflectance {dimensionless}
    0.2,                     !- May Ground Reflectance {dimensionless}
    0.2,                     !- June Ground Reflectance {dimensionless}
    0.2,                     !- July Ground Reflectance {dimensionless}
    0.2,                     !- August Ground Reflectance {dimensionless}
    0.2,                     !- September Ground Reflectance {dimensionless}
    0.2,                     !- October Ground Reflectance {dimensionless}
    0.2,                     !- November Ground Reflectance {dimensionless}
    0.2;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier,
    1.0,                     !- Ground Reflected Solar Modifier
    1.0;                     !- Daylighting Ground Reflected Solar Modifier


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:HOURLY ===========

!Schedule:Compact, AirVelocitySchedule,
!      Any Number,                                 ! Type
!      Through: 12/31,                             ! Type
!      For: AllDays,                               ! All days in year
!      Until: 24:00,                               ! All hours in day
!       0.137;
! off heating day
Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day
Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules
Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! -------------------- Control type schedules (for heating & cooling) ----------------------
Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.137;                   !- Field 4

! Schedule: PrmSchl_CellOff_Occ
Schedule:Compact,
    129,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 09:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 12:00,            !- Field 11
    1,                       !- Field 12
    Until: 14:00,            !- Field 13
    0.75,                    !- Field 14
    Until: 16:00,            !- Field 15
    1,                       !- Field 16
    Until: 17:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends Holidays,  !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: WinterDesignDay AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 20 Feb,         !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 20 Mar,         !- Field 31
    For: Weekdays SummerDesignDay,  !- Field 32
    Until: 08:00,            !- Field 33
    0,                       !- Field 34
    Until: 09:00,            !- Field 35
    0.25,                    !- Field 36
    Until: 12:00,            !- Field 37
    1,                       !- Field 38
    Until: 14:00,            !- Field 39
    0.75,                    !- Field 40
    Until: 16:00,            !- Field 41
    1,                       !- Field 42
    Until: 17:00,            !- Field 43
    0.25,                    !- Field 44
    Until: 24:00,            !- Field 45
    0,                       !- Field 46
    For: Weekends Holidays,  !- Field 47
    Until: 24:00,            !- Field 48
    0,                       !- Field 49
    For: WinterDesignDay AllOtherDays,  !- Field 50
    Until: 24:00,            !- Field 51
    0,                       !- Field 52
    Through: 03 Apr,         !- Field 53
    For: AllDays,            !- Field 54
    Until: 24:00,            !- Field 55
    0,                       !- Field 56
    Through: 29 May,         !- Field 57
    For: Weekdays SummerDesignDay,  !- Field 58
    Until: 08:00,            !- Field 59
    0,                       !- Field 60
    Until: 09:00,            !- Field 61
    0.25,                    !- Field 62
    Until: 12:00,            !- Field 63
    1,                       !- Field 64
    Until: 14:00,            !- Field 65
    0.75,                    !- Field 66
    Until: 16:00,            !- Field 67
    1,                       !- Field 68
    Until: 17:00,            !- Field 69
    0.25,                    !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    For: Weekends Holidays,  !- Field 73
    Until: 24:00,            !- Field 74
    0,                       !- Field 75
    For: WinterDesignDay AllOtherDays,  !- Field 76
    Until: 24:00,            !- Field 77
    0,                       !- Field 78
    Through: 05 Jun,         !- Field 79
    For: AllDays,            !- Field 80
    Until: 24:00,            !- Field 81
    0,                       !- Field 82
    Through: 24 Jul,         !- Field 83
    For: Weekdays SummerDesignDay,  !- Field 84
    Until: 08:00,            !- Field 85
    0,                       !- Field 86
    Until: 09:00,            !- Field 87
    0.25,                    !- Field 88
    Until: 12:00,            !- Field 89
    1,                       !- Field 90
    Until: 14:00,            !- Field 91
    0.75,                    !- Field 92
    Until: 16:00,            !- Field 93
    1,                       !- Field 94
    Until: 17:00,            !- Field 95
    0.25,                    !- Field 96
    Until: 24:00,            !- Field 97
    0,                       !- Field 98
    For: Weekends Holidays,  !- Field 99
    Until: 24:00,            !- Field 100
    0,                       !- Field 101
    For: WinterDesignDay AllOtherDays,  !- Field 102
    Until: 24:00,            !- Field 103
    0,                       !- Field 104
    Through: 04 Sep,         !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 23 Oct,         !- Field 109
    For: Weekdays SummerDesignDay,  !- Field 110
    Until: 08:00,            !- Field 111
    0,                       !- Field 112
    Until: 09:00,            !- Field 113
    0.25,                    !- Field 114
    Until: 12:00,            !- Field 115
    1,                       !- Field 116
    Until: 14:00,            !- Field 117
    0.75,                    !- Field 118
    Until: 16:00,            !- Field 119
    1,                       !- Field 120
    Until: 17:00,            !- Field 121
    0.25,                    !- Field 122
    Until: 24:00,            !- Field 123
    0,                       !- Field 124
    For: Weekends Holidays,  !- Field 125
    Until: 24:00,            !- Field 126
    0,                       !- Field 127
    For: WinterDesignDay AllOtherDays,  !- Field 128
    Until: 24:00,            !- Field 129
    0,                       !- Field 130
    Through: 30 Oct,         !- Field 131
    For: AllDays,            !- Field 132
    Until: 24:00,            !- Field 133
    0,                       !- Field 134
    Through: 22 Dec,         !- Field 135
    For: Weekdays SummerDesignDay,  !- Field 136
    Until: 08:00,            !- Field 137
    0,                       !- Field 138
    Until: 09:00,            !- Field 139
    0.25,                    !- Field 140
    Until: 12:00,            !- Field 141
    1,                       !- Field 142
    Until: 14:00,            !- Field 143
    0.75,                    !- Field 144
    Until: 16:00,            !- Field 145
    1,                       !- Field 146
    Until: 17:00,            !- Field 147
    0.25,                    !- Field 148
    Until: 24:00,            !- Field 149
    0,                       !- Field 150
    For: Weekends Holidays,  !- A153
    Until: 24:00,            !- A154
    0,                       !- A155
    For: WinterDesignDay AllOtherDays,  !- A156
    Until: 24:00,            !- A157
    0,                       !- A158
    Through: 31 Dec,         !- A159
    For: AllDays,            !- A160
    Until: 24:00,            !- A161
    0;                       !- A162

! Schedule: PrmSchl_Circulation_Occ
Schedule:Compact,
    132,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    0.75,                    !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: WinterDesignDay AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 20 Feb,         !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 20 Mar,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    0.75,                    !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: Weekends Holidays,  !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: WinterDesignDay AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 03 Apr,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 29 May,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    0.75,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Weekends Holidays,  !- Field 49
    Until: 24:00,            !- Field 50
    0,                       !- Field 51
    For: WinterDesignDay AllOtherDays,  !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 05 Jun,         !- Field 55
    For: AllDays,            !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 24 Jul,         !- Field 59
    For: Weekdays SummerDesignDay,  !- Field 60
    Until: 08:00,            !- Field 61
    0,                       !- Field 62
    Until: 17:00,            !- Field 63
    0.75,                    !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    For: Weekends Holidays,  !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: WinterDesignDay AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 04 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    Through: 23 Oct,         !- Field 77
    For: Weekdays SummerDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    0,                       !- Field 80
    Until: 17:00,            !- Field 81
    0.75,                    !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: Weekends Holidays,  !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    For: WinterDesignDay AllOtherDays,  !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    Through: 30 Oct,         !- Field 91
    For: AllDays,            !- Field 92
    Until: 24:00,            !- Field 93
    0,                       !- Field 94
    Through: 22 Dec,         !- Field 95
    For: Weekdays SummerDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    0,                       !- Field 98
    Until: 17:00,            !- Field 99
    0.75,                    !- Field 100
    Until: 24:00,            !- Field 101
    0,                       !- Field 102
    For: Weekends Holidays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    For: WinterDesignDay AllOtherDays,  !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 31 Dec,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    0;                       !- Field 112

! Schedule: PrmSchl_Toilet_Occ
Schedule:Compact,
    133,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends Holidays,  !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: WinterDesignDay AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 20 Feb,         !- Field 19
    For: AllDays,            !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 20 Mar,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    0.25,                    !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: Weekends Holidays,  !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: WinterDesignDay AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 03 Apr,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 29 May,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    0.25,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Weekends Holidays,  !- Field 49
    Until: 24:00,            !- Field 50
    0,                       !- Field 51
    For: WinterDesignDay AllOtherDays,  !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 05 Jun,         !- Field 55
    For: AllDays,            !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 24 Jul,         !- Field 59
    For: Weekdays SummerDesignDay,  !- Field 60
    Until: 08:00,            !- Field 61
    0,                       !- Field 62
    Until: 17:00,            !- Field 63
    0.25,                    !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    For: Weekends Holidays,  !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: WinterDesignDay AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 04 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    Through: 23 Oct,         !- Field 77
    For: Weekdays SummerDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    0,                       !- Field 80
    Until: 17:00,            !- Field 81
    0.25,                    !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: Weekends Holidays,  !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    For: WinterDesignDay AllOtherDays,  !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    Through: 30 Oct,         !- Field 91
    For: AllDays,            !- Field 92
    Until: 24:00,            !- Field 93
    0,                       !- Field 94
    Through: 22 Dec,         !- Field 95
    For: Weekdays SummerDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    0,                       !- Field 98
    Until: 17:00,            !- Field 99
    0.25,                    !- Field 100
    Until: 24:00,            !- Field 101
    0,                       !- Field 102
    For: Weekends Holidays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    For: WinterDesignDay AllOtherDays,  !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 31 Dec,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    0;                       !- Field 112

! Schedule: PrmSchl_FoodPrep_Occ
Schedule:Compact,
    140,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 10:00,            !- Field 9
    0.25,                    !- Field 10
    Until: 12:00,            !- Field 11
    0.5,                     !- Field 12
    Until: 14:00,            !- Field 13
    1,                       !- Field 14
    Until: 15:00,            !- Field 15
    0.25,                    !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: Weekends Holidays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    For: WinterDesignDay AllOtherDays,  !- Field 22
    Until: 24:00,            !- Field 23
    0,                       !- Field 24
    Through: 20 Feb,         !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    0,                       !- Field 28
    Through: 20 Mar,         !- Field 29
    For: Weekdays SummerDesignDay,  !- Field 30
    Until: 09:00,            !- Field 31
    0,                       !- Field 32
    Until: 10:00,            !- Field 33
    0.25,                    !- Field 34
    Until: 12:00,            !- Field 35
    0.5,                     !- Field 36
    Until: 14:00,            !- Field 37
    1,                       !- Field 38
    Until: 15:00,            !- Field 39
    0.25,                    !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    For: Weekends Holidays,  !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    For: WinterDesignDay AllOtherDays,  !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    Through: 03 Apr,         !- Field 49
    For: AllDays,            !- Field 50
    Until: 24:00,            !- Field 51
    0,                       !- Field 52
    Through: 29 May,         !- Field 53
    For: Weekdays SummerDesignDay,  !- Field 54
    Until: 09:00,            !- Field 55
    0,                       !- Field 56
    Until: 10:00,            !- Field 57
    0.25,                    !- Field 58
    Until: 12:00,            !- Field 59
    0.5,                     !- Field 60
    Until: 14:00,            !- Field 61
    1,                       !- Field 62
    Until: 15:00,            !- Field 63
    0.25,                    !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    For: Weekends Holidays,  !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: WinterDesignDay AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 05 Jun,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    Through: 24 Jul,         !- Field 77
    For: Weekdays SummerDesignDay,  !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 10:00,            !- Field 81
    0.25,                    !- Field 82
    Until: 12:00,            !- Field 83
    0.5,                     !- Field 84
    Until: 14:00,            !- Field 85
    1,                       !- Field 86
    Until: 15:00,            !- Field 87
    0.25,                    !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    For: Weekends Holidays,  !- Field 91
    Until: 24:00,            !- Field 92
    0,                       !- Field 93
    For: WinterDesignDay AllOtherDays,  !- Field 94
    Until: 24:00,            !- Field 95
    0,                       !- Field 96
    Through: 04 Sep,         !- Field 97
    For: AllDays,            !- Field 98
    Until: 24:00,            !- Field 99
    0,                       !- Field 100
    Through: 23 Oct,         !- Field 101
    For: Weekdays SummerDesignDay,  !- Field 102
    Until: 09:00,            !- Field 103
    0,                       !- Field 104
    Until: 10:00,            !- Field 105
    0.25,                    !- Field 106
    Until: 12:00,            !- Field 107
    0.5,                     !- Field 108
    Until: 14:00,            !- Field 109
    1,                       !- Field 110
    Until: 15:00,            !- Field 111
    0.25,                    !- Field 112
    Until: 24:00,            !- Field 113
    0,                       !- Field 114
    For: Weekends Holidays,  !- Field 115
    Until: 24:00,            !- Field 116
    0,                       !- Field 117
    For: WinterDesignDay AllOtherDays,  !- Field 118
    Until: 24:00,            !- Field 119
    0,                       !- Field 120
    Through: 30 Oct,         !- Field 121
    For: AllDays,            !- Field 122
    Until: 24:00,            !- Field 123
    0,                       !- Field 124
    Through: 22 Dec,         !- Field 125
    For: Weekdays SummerDesignDay,  !- Field 126
    Until: 09:00,            !- Field 127
    0,                       !- Field 128
    Until: 10:00,            !- Field 129
    0.25,                    !- Field 130
    Until: 12:00,            !- Field 131
    0.5,                     !- Field 132
    Until: 14:00,            !- Field 133
    1,                       !- Field 134
    Until: 15:00,            !- Field 135
    0.25,                    !- Field 136
    Until: 24:00,            !- Field 137
    0,                       !- Field 138
    For: Weekends Holidays,  !- Field 139
    Until: 24:00,            !- Field 140
    0,                       !- Field 141
    For: WinterDesignDay AllOtherDays,  !- Field 142
    Until: 24:00,            !- Field 143
    0,                       !- Field 144
    Through: 31 Dec,         !- Field 145
    For: AllDays,            !- Field 146
    Until: 24:00,            !- Field 147
    0;                       !- Field 148

! Schedule: Office_OpenOff_Occ
Schedule:Compact,
    1097,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 07:00,            !- Field 3
    0,                       !- Field 4
    Until: 08:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 09:00,            !- Field 7
    0.5,                     !- Field 8
    Until: 12:00,            !- Field 9
    1,                       !- Field 10
    Until: 14:00,            !- Field 11
    0.75,                    !- Field 12
    Until: 17:00,            !- Field 13
    1,                       !- Field 14
    Until: 18:00,            !- Field 15
    0.5,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.25,                    !- Field 18
    Until: 24:00,            !- Field 19
    0,                       !- Field 20
    For: Weekends,           !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: Holidays,           !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0;                       !- Field 29

! Schedule: PrmSchl_CellOff_Equip
Schedule:Compact,
    1190,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0.05,                    !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0.05,                    !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0.05,                    !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0.05,                    !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0.05,                    !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 08:00,            !- Field 49
    0.05,                    !- Field 50
    Until: 17:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0.05,                    !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0.05,                    !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0.05,                    !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0.05,                    !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 08:00,            !- Field 70
    0.05,                    !- Field 71
    Until: 17:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0.05,                    !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0.05,                    !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0.05,                    !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0.05,                    !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 08:00,            !- Field 91
    0.05,                    !- Field 92
    Until: 17:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0.05,                    !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0.05,                    !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0.05,                    !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0.05,                    !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 08:00,            !- Field 112
    0.05,                    !- Field 113
    Until: 17:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0.05,                    !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0.05,                    !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0.05,                    !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0.05;                    !- Field 130

! Schedule: PrmSchl_CellOff_Light
Schedule:Compact,
    1191,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0,                       !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0,                       !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 08:00,            !- Field 49
    0,                       !- Field 50
    Until: 17:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0,                       !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0,                       !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0,                       !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 08:00,            !- Field 70
    0,                       !- Field 71
    Until: 17:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0,                       !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0,                       !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0,                       !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 08:00,            !- Field 91
    0,                       !- Field 92
    Until: 17:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0,                       !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0,                       !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 08:00,            !- Field 112
    0,                       !- Field 113
    Until: 17:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0,                       !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0,                       !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0,                       !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0;                       !- Field 130

! Schedule: PrmSchl_OpenOff_Light
Schedule:Compact,
    1196,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0,                       !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0,                       !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 08:00,            !- Field 49
    0,                       !- Field 50
    Until: 17:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0,                       !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0,                       !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0,                       !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 08:00,            !- Field 70
    0,                       !- Field 71
    Until: 17:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0,                       !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0,                       !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0,                       !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 08:00,            !- Field 91
    0,                       !- Field 92
    Until: 17:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0,                       !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0,                       !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 08:00,            !- Field 112
    0,                       !- Field 113
    Until: 17:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0,                       !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0,                       !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0,                       !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0;                       !- Field 130

! Schedule: PrmSchl_Circulation_Equip
Schedule:Compact,
    1205,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0.05,                    !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0.05,                    !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0.05,                    !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0.05,                    !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0.05,                    !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 08:00,            !- Field 49
    0.05,                    !- Field 50
    Until: 17:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0.05,                    !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0.05,                    !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0.05,                    !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0.05,                    !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 08:00,            !- Field 70
    0.05,                    !- Field 71
    Until: 17:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0.05,                    !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0.05,                    !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0.05,                    !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0.05,                    !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 08:00,            !- Field 91
    0.05,                    !- Field 92
    Until: 17:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0.05,                    !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0.05,                    !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0.05,                    !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0.05,                    !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 08:00,            !- Field 112
    0.05,                    !- Field 113
    Until: 17:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0.05,                    !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0.05,                    !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0.05,                    !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0.05;                    !- Field 130

! Schedule: PrmSchl_Circulation_Light
Schedule:Compact,
    1206,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0,                       !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0,                       !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 08:00,            !- Field 49
    0,                       !- Field 50
    Until: 17:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0,                       !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0,                       !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0,                       !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 08:00,            !- Field 70
    0,                       !- Field 71
    Until: 17:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0,                       !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0,                       !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0,                       !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 08:00,            !- Field 91
    0,                       !- Field 92
    Until: 17:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0,                       !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0,                       !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 08:00,            !- Field 112
    0,                       !- Field 113
    Until: 17:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0,                       !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0,                       !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0,                       !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0;                       !- Field 130

! Schedule: PrmSchl_Toilet_Equip
Schedule:Compact,
    1210,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0.05,                    !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0.05,                    !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0.05,                    !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0.05,                    !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0.05,                    !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 08:00,            !- Field 49
    0.05,                    !- Field 50
    Until: 17:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0.05,                    !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0.05,                    !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0.05,                    !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0.05,                    !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 08:00,            !- Field 70
    0.05,                    !- Field 71
    Until: 17:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0.05,                    !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0.05,                    !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0.05,                    !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0.05,                    !- Field 88
    Through: 23 Oct,         !- Field 89
    For: AllDays,            !- Field 90
    Until: 24:00,            !- Field 91
    0.05,                    !- Field 92
    Through: 30 Oct,         !- Field 93
    For: Weekdays SummerDesignDay,  !- Field 94
    Until: 08:00,            !- Field 95
    0.05,                    !- Field 96
    Until: 17:00,            !- Field 97
    1,                       !- Field 98
    Until: 24:00,            !- Field 99
    0.05,                    !- Field 100
    For: Weekends,           !- Field 101
    Until: 24:00,            !- Field 102
    0.05,                    !- Field 103
    For: Holidays,           !- Field 104
    Until: 24:00,            !- Field 105
    0.05,                    !- Field 106
    For: WinterDesignDay AllOtherDays,  !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    Through: 22 Dec,         !- Field 110
    For: AllDays,            !- Field 111
    Until: 24:00,            !- Field 112
    0.05,                    !- Field 113
    Through: 31 Dec,         !- Field 114
    For: Weekdays SummerDesignDay,  !- Field 115
    Until: 08:00,            !- Field 116
    0.05,                    !- Field 117
    Until: 17:00,            !- Field 118
    1,                       !- Field 119
    Until: 24:00,            !- Field 120
    0.05,                    !- Field 121
    For: Weekends,           !- Field 122
    Until: 24:00,            !- Field 123
    0.05,                    !- Field 124
    For: Holidays,           !- Field 125
    Until: 24:00,            !- Field 126
    0.05,                    !- Field 127
    For: WinterDesignDay AllOtherDays,  !- Field 128
    Until: 24:00,            !- Field 129
    0;                       !- Field 130

! Schedule: PrmSchl_Toilet_Light
Schedule:Compact,
    1211,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 08:00,            !- Field 28
    0,                       !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0,                       !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 08:00,            !- Field 49
    0,                       !- Field 50
    Until: 17:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0,                       !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0,                       !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0,                       !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 08:00,            !- Field 70
    0,                       !- Field 71
    Until: 17:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0,                       !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0,                       !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0,                       !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 04 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 08:00,            !- Field 91
    0,                       !- Field 92
    Until: 17:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0,                       !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0,                       !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 08:00,            !- Field 112
    0,                       !- Field 113
    Until: 17:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0,                       !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0,                       !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0,                       !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0;                       !- Field 130

! Schedule: PrmSchl_FoodPrep_Equip
Schedule:Compact,
    1245,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 15:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0.05,                    !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0.05,                    !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 09:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 15:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0.05,                    !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0.05,                    !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0.05,                    !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0.05,                    !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 09:00,            !- Field 49
    0.05,                    !- Field 50
    Until: 15:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0.05,                    !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0.05,                    !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0.05,                    !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0.05,                    !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 09:00,            !- Field 70
    0.05,                    !- Field 71
    Until: 15:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0.05,                    !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0.05,                    !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0.05,                    !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 05 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0.05,                    !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 09:00,            !- Field 91
    0.05,                    !- Field 92
    Until: 15:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0.05,                    !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0.05,                    !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0.05,                    !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0.05,                    !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 09:00,            !- Field 112
    0.05,                    !- Field 113
    Until: 15:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0.05,                    !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0.05,                    !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0.05,                    !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0.05;                    !- Field 130

! Schedule: PrmSchl_FoodPrep_Light
Schedule:Compact,
    1246,                    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 09 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 13 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 15:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends,           !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Holidays,           !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    For: WinterDesignDay AllOtherDays,  !- Field 19
    Until: 24:00,            !- Field 20
    0,                       !- Field 21
    Through: 20 Feb,         !- Field 22
    For: AllDays,            !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    Through: 20 Mar,         !- Field 26
    For: Weekdays SummerDesignDay,  !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 15:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Weekends,           !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    For: Holidays,           !- Field 37
    Until: 24:00,            !- Field 38
    0,                       !- Field 39
    For: WinterDesignDay AllOtherDays,  !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    Through: 03 Apr,         !- Field 43
    For: AllDays,            !- Field 44
    Until: 24:00,            !- Field 45
    0,                       !- Field 46
    Through: 29 May,         !- Field 47
    For: Weekdays SummerDesignDay,  !- Field 48
    Until: 09:00,            !- Field 49
    0,                       !- Field 50
    Until: 15:00,            !- Field 51
    1,                       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    For: Weekends,           !- Field 55
    Until: 24:00,            !- Field 56
    0,                       !- Field 57
    For: Holidays,           !- Field 58
    Until: 24:00,            !- Field 59
    0,                       !- Field 60
    For: WinterDesignDay AllOtherDays,  !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    Through: 05 Jun,         !- Field 64
    For: AllDays,            !- Field 65
    Until: 24:00,            !- Field 66
    0,                       !- Field 67
    Through: 24 Jul,         !- Field 68
    For: Weekdays SummerDesignDay,  !- Field 69
    Until: 09:00,            !- Field 70
    0,                       !- Field 71
    Until: 15:00,            !- Field 72
    1,                       !- Field 73
    Until: 24:00,            !- Field 74
    0,                       !- Field 75
    For: Weekends,           !- Field 76
    Until: 24:00,            !- Field 77
    0,                       !- Field 78
    For: Holidays,           !- Field 79
    Until: 24:00,            !- Field 80
    0,                       !- Field 81
    For: WinterDesignDay AllOtherDays,  !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    Through: 05 Sep,         !- Field 85
    For: AllDays,            !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    Through: 23 Oct,         !- Field 89
    For: Weekdays SummerDesignDay,  !- Field 90
    Until: 09:00,            !- Field 91
    0,                       !- Field 92
    Until: 15:00,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0,                       !- Field 96
    For: Weekends,           !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Holidays,           !- Field 100
    Until: 24:00,            !- Field 101
    0,                       !- Field 102
    For: WinterDesignDay AllOtherDays,  !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    Through: 30 Oct,         !- Field 106
    For: AllDays,            !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    Through: 22 Dec,         !- Field 110
    For: Weekdays SummerDesignDay,  !- Field 111
    Until: 09:00,            !- Field 112
    0,                       !- Field 113
    Until: 15:00,            !- Field 114
    1,                       !- Field 115
    Until: 24:00,            !- Field 116
    0,                       !- Field 117
    For: Weekends,           !- Field 118
    Until: 24:00,            !- Field 119
    0,                       !- Field 120
    For: Holidays,           !- Field 121
    Until: 24:00,            !- Field 122
    0,                       !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 31 Dec,         !- Field 127
    For: AllDays,            !- Field 128
    Until: 24:00,            !- Field 129
    0;                       !- Field 130

! Schedule: Yangjae_Ezone
Schedule:Compact,
    10000,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For : Weekdays,          !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 12:10,            !- Field 9
    0.8,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends Holidays AllOtherDays,  !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 28 Feb,         !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 18 Jul,         !- Field 20
    For: Weekdays,           !- Field 21
    Until: 09:00,            !- Field 22
    0,                       !- Field 23
    Until: 12:10,            !- Field 24
    0.8,                     !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekends Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 25 Aug,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    Through: 22 Dec,         !- Field 35
    For: Weekdays,           !- Field 36
    Until: 09:00,            !- Field 37
    0,                       !- Field 38
    Until: 12:10,            !- Field 39
    0.8,                     !- Field 40
    Until: 24:00,            !- Field 41
    0,                       !- Field 42
    For: Weekends Holidays AllOtherDays,  !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    Through: 31 Dec,         !- Field 46
    For: AllDays,            !- Field 47
    Until: 24:00,            !- Field 48
    0;                       !- Field 49

! Schedule: Yangjae_2guk
Schedule:Compact,
    10002,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Thursday Friday,    !- Field 2
    Until: 13:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.8,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Wednesday,  !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:50,            !- Field 16
    0.8,                     !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Tuesday,            !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 13:30,            !- Field 23
    0.8,                     !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Thursday Friday,    !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 17:00,            !- Field 30
    0.8,                     !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Saturday,           !- Field 34
    Until: 09:00,            !- Field 35
    0,                       !- Field 36
    Until: 12:10,            !- Field 37
    0.8,                     !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    For: Sunday Holidays AllOtherDays,  !- Field 41
    Until: 24:00,            !- Field 42
    0,                       !- Field 43
    Through: 28 Feb,         !- Field 44
    For: Thursday Friday,    !- Field 45
    Until: 13:00,            !- Field 46
    0,                       !- Field 47
    Until: 17:00,            !- Field 48
    0.8,                     !- Field 49
    Until: 24:00,            !- Field 50
    0,                       !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 15 Mar,         !- Field 55
    For : Monday Wednesday Thursday Friday,  !- Field 56
    Until: 09:00,            !- Field 57
    0,                       !- Field 58
    Until: 12:50,            !- Field 59
    0.8,                     !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    For: Tuesday,            !- Field 63
    Until: 09:00,            !- Field 64
    0,                       !- Field 65
    Until: 13:30,            !- Field 66
    0.8,                     !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: Saturday,           !- Field 70
    Until: 09:00,            !- Field 71
    0,                       !- Field 72
    Until: 12:10,            !- Field 73
    0.8,                     !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    For: Sunday Holidays AllOtherDays,  !- Field 77
    Until: 24:00,            !- Field 78
    0,                       !- Field 79
    Through: 18 Jul,         !- Field 80
    For : Monday Wednesday,  !- Field 81
    Until: 09:00,            !- Field 82
    0,                       !- Field 83
    Until: 12:50,            !- Field 84
    0.8,                     !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    For: Tuesday,            !- Field 88
    Until: 09:00,            !- Field 89
    0,                       !- Field 90
    Until: 13:30,            !- Field 91
    0.8,                     !- Field 92
    Until: 24:00,            !- Field 93
    0,                       !- Field 94
    For: Thursday Friday,    !- Field 95
    Until: 09:00,            !- Field 96
    0,                       !- Field 97
    Until: 17:00,            !- Field 98
    0.8,                     !- Field 99
    Until: 24:00,            !- Field 100
    0,                       !- Field 101
    For: Saturday,           !- Field 102
    Until: 09:00,            !- Field 103
    0,                       !- Field 104
    Until: 12:10,            !- Field 105
    0.8,                     !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    For: Sunday Holidays AllOtherDays,  !- Field 109
    Until: 24:00,            !- Field 110
    0,                       !- Field 111
    Through: 25 Aug,         !- Field 112
    For: Thursday Friday,    !- Field 113
    Until: 13:00,            !- Field 114
    0,                       !- Field 115
    Until: 17:00,            !- Field 116
    0.8,                     !- Field 117
    Until: 24:00,            !- Field 118
    0,                       !- Field 119
    For: AllOtherDays,       !- Field 120
    Until: 24:00,            !- Field 121
    0,                       !- Field 122
    Through: 29 Aug,         !- Field 123
    For : Monday Wednesday,  !- Field 124
    Until: 09:00,            !- Field 125
    0,                       !- Field 126
    Until: 12:50,            !- Field 127
    0.8,                     !- Field 128
    Until: 24:00,            !- Field 129
    0,                       !- Field 130
    For: Tuesday,            !- Field 131
    Until: 09:00,            !- Field 132
    0,                       !- Field 133
    Until: 13:30,            !- Field 134
    0.8,                     !- Field 135
    Until: 24:00,            !- Field 136
    0,                       !- Field 137
    For: Thursday Friday,    !- Field 138
    Until: 09:00,            !- Field 139
    0,                       !- Field 140
    Until: 17:00,            !- Field 141
    0.8,                     !- Field 142
    Until: 24:00,            !- Field 143
    0,                       !- Field 144
    For: Saturday,           !- Field 145
    Until: 09:00,            !- Field 146
    0,                       !- Field 147
    Until: 12:10,            !- Field 148
    0.8,                     !- Field 149
    Until: 24:00,            !- Field 150
    0,                       !- A153
    For: Sunday Holidays AllOtherDays,  !- A154
    Until: 24:00,            !- A155
    0,                       !- A156
    Through: 6 Sep,          !- A157
    For : Monday Wednesday Thursday Friday,  !- A158
    Until: 09:00,            !- A159
    0,                       !- A160
    Until: 12:50,            !- A161
    0.8,                     !- A162
    Until: 24:00,            !- A163
    0,                       !- A164
    For: Tuesday,            !- A165
    Until: 09:00,            !- A166
    0,                       !- A167
    Until: 13:30,            !- A168
    0.8,                     !- A169
    Until: 24:00,            !- A170
    0,                       !- A171
    For: Saturday,           !- A172
    Until: 09:00,            !- A173
    0,                       !- A174
    Until: 12:10,            !- A175
    0.8,                     !- A176
    Until: 24:00,            !- A177
    0,                       !- A178
    For: Sunday Holidays AllOtherDays,  !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    Through: 22 Dec,         !- A182
    For : Monday Wednesday,  !- A183
    Until: 09:00,            !- A184
    0,                       !- A185
    Until: 12:50,            !- A186
    0.8,                     !- A187
    Until: 24:00,            !- A188
    0,                       !- A189
    For: Tuesday,            !- A190
    Until: 09:00,            !- A191
    0,                       !- A192
    Until: 13:30,            !- A193
    0.8,                     !- A194
    Until: 24:00,            !- A195
    0,                       !- A196
    For: Thursday Friday,    !- A197
    Until: 09:00,            !- A198
    0,                       !- A199
    Until: 17:00,            !- A200
    0.8,                     !- A201
    Until: 24:00,            !- A202
    0,                       !- A203
    For: Saturday,           !- A204
    Until: 09:00,            !- A205
    0,                       !- A206
    Until: 12:10,            !- A207
    0.8,                     !- A208
    Until: 24:00,            !- A209
    0,                       !- A210
    For: Sunday Holidays AllOtherDays,  !- A211
    Until: 24:00,            !- A212
    0,                       !- A213
    Through: 31 Dec,         !- A214
    For: Thursday Friday,    !- A215
    Until: 13:00,            !- A216
    0,                       !- A217
    Until: 17:00,            !- A218
    0.8,                     !- A219
    Until: 24:00,            !- A220
    0,                       !- A221
    For: AllOtherDays,       !- A222
    Until: 24:00,            !- A223
    0;                       !- A224

! Schedule: Yangjae_Office
Schedule:Compact,
    10003,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.25,                    !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    0,                       !- Field 11
    Until: 12:10,            !- Field 12
    0.25,                    !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays,           !- Field 20
    Until: 08:00,            !- Field 21
    0,                       !- Field 22
    Until: 17:00,            !- Field 23
    0.75,                    !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:10,            !- Field 30
    0.75,                    !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays,           !- Field 38
    Until: 08:00,            !- Field 39
    0,                       !- Field 40
    Until: 17:00,            !- Field 41
    0.25,                    !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    0,                       !- Field 47
    Until: 12:10,            !- Field 48
    0.25,                    !- Field 49
    Until: 24:00,            !- Field 50
    0,                       !- Field 51
    For: Sunday Holidays AllOtherDays,  !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 18 Jul,         !- Field 55
    For: Weekdays,           !- Field 56
    Until: 08:00,            !- Field 57
    0,                       !- Field 58
    Until: 17:00,            !- Field 59
    0.75,                    !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    0,                       !- Field 65
    Until: 12:10,            !- Field 66
    0.75,                    !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 25 Aug,         !- Field 73
    For: Weekdays,           !- Field 74
    Until: 08:00,            !- Field 75
    0,                       !- Field 76
    Until: 17:00,            !- Field 77
    0.25,                    !- Field 78
    Until: 24:00,            !- Field 79
    0,                       !- Field 80
    For: Saturday,           !- Field 81
    Until: 08:00,            !- Field 82
    0,                       !- Field 83
    Until: 12:10,            !- Field 84
    0.25,                    !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    For: Sunday Holidays AllOtherDays,  !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    Through: 22 Dec,         !- Field 91
    For: Weekdays,           !- Field 92
    Until: 08:00,            !- Field 93
    0,                       !- Field 94
    Until: 17:00,            !- Field 95
    0.75,                    !- Field 96
    Until: 24:00,            !- Field 97
    0,                       !- Field 98
    For: Saturday,           !- Field 99
    Until: 08:00,            !- Field 100
    0,                       !- Field 101
    Until: 12:10,            !- Field 102
    0.75,                    !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    For: Sunday Holidays AllOtherDays,  !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 31 Dec,         !- Field 109
    For: Weekdays,           !- Field 110
    Until: 08:00,            !- Field 111
    0,                       !- Field 112
    Until: 17:00,            !- Field 113
    0.25,                    !- Field 114
    Until: 24:00,            !- Field 115
    0,                       !- Field 116
    For: Saturday,           !- Field 117
    Until: 08:00,            !- Field 118
    0,                       !- Field 119
    Until: 12:10,            !- Field 120
    0.25,                    !- Field 121
    Until: 24:00,            !- Field 122
    0,                       !- Field 123
    For: Sunday Holidays AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0;                       !- Field 126

! Schedule: Yangjae_1guk
Schedule:Compact,
    10004,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Monday Wednesday Thursday Friday,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 12:50,            !- Field 9
    0.8,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Tuesday,            !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 13:30,            !- Field 16
    0.8,                     !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Saturday,           !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 12:10,            !- Field 23
    0.8,                     !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Sunday Holidays AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 28 Feb,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    Through: 18 Jul,         !- Field 34
    For: Monday Wednesday Thursday Friday,  !- Field 35
    Until: 09:00,            !- Field 36
    0,                       !- Field 37
    Until: 12:50,            !- Field 38
    0.8,                     !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    For: Tuesday,            !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 13:30,            !- Field 45
    0.8,                     !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Saturday,           !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:10,            !- Field 52
    0.8,                     !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 25 Aug,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    Through: 22 Dec,         !- Field 63
    For: Monday Wednesday Thursday Friday,  !- Field 64
    Until: 09:00,            !- Field 65
    0,                       !- Field 66
    Until: 12:50,            !- Field 67
    0.8,                     !- Field 68
    Until: 24:00,            !- Field 69
    0,                       !- Field 70
    For: Tuesday,            !- Field 71
    Until: 09:00,            !- Field 72
    0,                       !- Field 73
    Until: 13:30,            !- Field 74
    0.8,                     !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: Saturday,           !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 12:10,            !- Field 81
    0.8,                     !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: Sunday Holidays AllOtherDays,  !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 24:00,            !- Field 90
    0;                       !- Field 91

! Schedule: Yangjae_library
Schedule:Compact,
    10005,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,            !- Field 3
    0,                       !- Field 4
    Until: 17:00,            !- Field 5
    0.5,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For: Monday Tuesday Thursday Friday,  !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:10,            !- Field 16
    0.25,                    !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Wednesday,          !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 11:20,            !- Field 23
    0.25,                    !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: AllOtherDays,       !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 28 Feb,         !- Field 30
    For: Weekdays,           !- Field 31
    Until: 09:00,            !- Field 32
    0,                       !- Field 33
    Until: 17:00,            !- Field 34
    0.5,                     !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 18 Jul,         !- Field 41
    For: Monday Tuesday Thursday Friday,  !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 12:10,            !- Field 45
    0.25,                    !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 11:20,            !- Field 52
    0.25,                    !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 25 Aug,         !- Field 59
    For: Weekdays,           !- Field 60
    Until: 09:00,            !- Field 61
    0,                       !- Field 62
    Until: 17:00,            !- Field 63
    0.5,                     !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    For: AllOtherDays,       !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    Through: 22 Dec,         !- Field 70
    For: Monday Tuesday Thursday Friday,  !- Field 71
    Until: 09:00,            !- Field 72
    0,                       !- Field 73
    Until: 12:10,            !- Field 74
    0.25,                    !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: Wednesday,          !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 11:20,            !- Field 81
    0.25,                    !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: AllOtherDays,       !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    Through: 31 Dec,         !- Field 88
    For: Weekdays,           !- Field 89
    Until: 09:00,            !- Field 90
    0,                       !- Field 91
    Until: 17:00,            !- Field 92
    0.5,                     !- Field 93
    Until: 24:00,            !- Field 94
    0,                       !- Field 95
    For: AllOtherDays,       !- Field 96
    Until: 24:00,            !- Field 97
    0;                       !- Field 98

! Schedule: Yangjae_Eclass
Schedule:Compact,
    10006,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1
    For: Monday Wednesday,   !- Field 2
    Until: 13:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.8,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 15 Mar,         !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 29 Aug,         !- Field 16
    For: Monday Wednesday,   !- Field 17
    Until: 13:00,            !- Field 18
    0,                       !- Field 19
    Until: 16:00,            !- Field 20
    0.8,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 6 Sep,          !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 31 Dec,         !- Field 31
    For: Monday Wednesday,   !- Field 32
    Until: 13:00,            !- Field 33
    0,                       !- Field 34
    Until: 16:00,            !- Field 35
    0.8,                     !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For: AllOtherDays,       !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Schedule: Yangjae_science_equip
Schedule:Compact,
    10007,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 12:10,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: WinterDesignDay AllOtherDays,  !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 28 Feb,         !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    Through: 18 Jul,         !- Field 20
    For: Weekdays SummerDesignDay,  !- Field 21
    Until: 09:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 12:10,            !- Field 24
    1,                       !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: WinterDesignDay AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 25 Aug,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    Through: 22 Dec,         !- Field 35
    For: Weekdays SummerDesignDay,  !- Field 36
    Until: 09:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 12:10,            !- Field 39
    1,                       !- Field 40
    Until: 24:00,            !- Field 41
    0.05,                    !- Field 42
    For: WinterDesignDay AllOtherDays,  !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    Through: 31 Dec,         !- Field 46
    For: AllDays,            !- Field 47
    Until: 24:00,            !- Field 48
    0.05;                    !- Field 49

! Schedule: Yangjae_Computer
Schedule:Compact,
    10008,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Wednesday Friday,   !- Field 2
    Until: 13:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:30,            !- Field 5
    0.8,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Tuesday Thursday,  !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:10,            !- Field 16
    0.8,                     !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Wednesday Friday,   !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 16:30,            !- Field 23
    0.8,                     !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 11:20,            !- Field 30
    0.8,                     !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Wednesday Friday,   !- Field 38
    Until: 13:00,            !- Field 39
    0,                       !- Field 40
    Until: 16:30,            !- Field 41
    0.8,                     !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    For: AllOtherDays,       !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    Through: 15 Mar,         !- Field 48
    For : Monday Tuesday Wednesday Thursday,  !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:10,            !- Field 52
    0.8,                     !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Friday Saturday,    !- Field 56
    Until: 09:00,            !- Field 57
    0,                       !- Field 58
    Until: 11:20,            !- Field 59
    0.8,                     !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    For: Sunday Holidays AllOtherDays,  !- Field 63
    Until: 24:00,            !- Field 64
    0,                       !- Field 65
    Through: 18 Jul,         !- Field 66
    For : Monday Tuesday Thursday,  !- Field 67
    Until: 09:00,            !- Field 68
    0,                       !- Field 69
    Until: 12:10,            !- Field 70
    0.8,                     !- Field 71
    Until: 24:00,            !- Field 72
    0,                       !- Field 73
    For: Wednesday Friday,   !- Field 74
    Until: 09:00,            !- Field 75
    0,                       !- Field 76
    Until: 16:30,            !- Field 77
    0.8,                     !- Field 78
    Until: 24:00,            !- Field 79
    0,                       !- Field 80
    For: Saturday,           !- Field 81
    Until: 09:00,            !- Field 82
    0,                       !- Field 83
    Until: 11:20,            !- Field 84
    0.8,                     !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    For: Sunday Holidays AllOtherDays,  !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    Through: 25 Aug,         !- Field 91
    For: Wednesday Friday,   !- Field 92
    Until: 13:00,            !- Field 93
    0,                       !- Field 94
    Until: 16:30,            !- Field 95
    0.8,                     !- Field 96
    Until: 24:00,            !- Field 97
    0,                       !- Field 98
    For: AllOtherDays,       !- Field 99
    Until: 24:00,            !- Field 100
    0,                       !- Field 101
    Through: 29 Aug,         !- Field 102
    For : Monday Tuesday Thursday,  !- Field 103
    Until: 09:00,            !- Field 104
    0,                       !- Field 105
    Until: 12:10,            !- Field 106
    0.8,                     !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    For: Wednesday Friday,   !- Field 110
    Until: 09:00,            !- Field 111
    0,                       !- Field 112
    Until: 16:30,            !- Field 113
    0.8,                     !- Field 114
    Until: 24:00,            !- Field 115
    0,                       !- Field 116
    For: Saturday,           !- Field 117
    Until: 09:00,            !- Field 118
    0,                       !- Field 119
    Until: 11:20,            !- Field 120
    0.8,                     !- Field 121
    Until: 24:00,            !- Field 122
    0,                       !- Field 123
    For: Sunday Holidays AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 6 Sep,          !- Field 127
    For : Monday Tuesday Wednesday Thursday,  !- Field 128
    Until: 09:00,            !- Field 129
    0,                       !- Field 130
    Until: 12:10,            !- Field 131
    0.8,                     !- Field 132
    Until: 24:00,            !- Field 133
    0,                       !- Field 134
    For: Friday Saturday,    !- Field 135
    Until: 09:00,            !- Field 136
    0,                       !- Field 137
    Until: 11:20,            !- Field 138
    0.8,                     !- Field 139
    Until: 24:00,            !- Field 140
    0,                       !- Field 141
    For: Sunday Holidays AllOtherDays,  !- Field 142
    Until: 24:00,            !- Field 143
    0,                       !- Field 144
    Through: 22 Dec,         !- Field 145
    For : Monday Tuesday Thursday,  !- Field 146
    Until: 09:00,            !- Field 147
    0,                       !- Field 148
    Until: 12:10,            !- Field 149
    0.8,                     !- Field 150
    Until: 24:00,            !- A153
    0,                       !- A154
    For: Wednesday Friday,   !- A155
    Until: 09:00,            !- A156
    0,                       !- A157
    Until: 16:30,            !- A158
    0.8,                     !- A159
    Until: 24:00,            !- A160
    0,                       !- A161
    For: Saturday,           !- A162
    Until: 09:00,            !- A163
    0,                       !- A164
    Until: 11:20,            !- A165
    0.8,                     !- A166
    Until: 24:00,            !- A167
    0,                       !- A168
    For: Sunday Holidays AllOtherDays,  !- A169
    Until: 24:00,            !- A170
    0,                       !- A171
    Through: 31 Dec,         !- A172
    For: Wednesday Friday,   !- A173
    Until: 13:00,            !- A174
    0,                       !- A175
    Until: 16:30,            !- A176
    0.8,                     !- A177
    Until: 24:00,            !- A178
    0,                       !- A179
    For: AllOtherDays,       !- A180
    Until: 24:00,            !- A181
    0;                       !- A182

! Schedule: Yangjae_gaenarie
Schedule:Compact,
    10009,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays,           !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 16:00,            !- Field 9
    0.8,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:00,            !- Field 16
    0.8,                     !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Sunday Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 18 Jul,         !- Field 27
    For: Weekdays,           !- Field 28
    Until: 08:00,            !- Field 29
    0,                       !- Field 30
    Until: 16:00,            !- Field 31
    0.8,                     !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: Saturday,           !- Field 35
    Until: 08:00,            !- Field 36
    0,                       !- Field 37
    Until: 12:00,            !- Field 38
    0.8,                     !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    For: Sunday Holidays AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 25 Aug,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays,           !- Field 50
    Until: 08:00,            !- Field 51
    0,                       !- Field 52
    Until: 16:00,            !- Field 53
    0.8,                     !- Field 54
    Until: 24:00,            !- Field 55
    0,                       !- Field 56
    For: Saturday,           !- Field 57
    Until: 08:00,            !- Field 58
    0,                       !- Field 59
    Until: 12:00,            !- Field 60
    0.8,                     !- Field 61
    Until: 24:00,            !- Field 62
    0,                       !- Field 63
    For: Sunday Holidays AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    0;                       !- Field 70

! Schedule: Yangjae_4mae
Schedule:Compact,
    10010,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Monday Tuesday Thursday,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 13:30,            !- Field 9
    0.8,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:50,            !- Field 16
    0.8,                     !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Friday,             !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 14:20,            !- Field 23
    0.8,                     !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:10,            !- Field 30
    0.8,                     !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 18 Jul,         !- Field 41
    For: Monday Tuesday Thursday,  !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 13:30,            !- Field 45
    0.8,                     !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:50,            !- Field 52
    0.8,                     !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Friday,             !- Field 56
    Until: 09:00,            !- Field 57
    0,                       !- Field 58
    Until: 14:20,            !- Field 59
    0.8,                     !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    0,                       !- Field 65
    Until: 12:10,            !- Field 66
    0.8,                     !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 25 Aug,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Monday Tuesday Thursday,  !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 13:30,            !- Field 81
    0.8,                     !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: Wednesday,          !- Field 85
    Until: 09:00,            !- Field 86
    0,                       !- Field 87
    Until: 12:50,            !- Field 88
    0.8,                     !- Field 89
    Until: 24:00,            !- Field 90
    0,                       !- Field 91
    For: Friday,             !- Field 92
    Until: 09:00,            !- Field 93
    0,                       !- Field 94
    Until: 14:20,            !- Field 95
    0.8,                     !- Field 96
    Until: 24:00,            !- Field 97
    0,                       !- Field 98
    For: Saturday,           !- Field 99
    Until: 09:00,            !- Field 100
    0,                       !- Field 101
    Until: 12:10,            !- Field 102
    0.8,                     !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    For: Sunday Holidays AllOtherDays,  !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 31 Dec,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    0;                       !- Field 112

! Schedule: Yangjae_music
Schedule:Compact,
    10011,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Monday Thursday,    !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 15:00,            !- Field 5
    0.8,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Wednesday,          !- Field 9
    Until: 13:30,            !- Field 10
    0,                       !- Field 11
    Until: 16:30,            !- Field 12
    0.8,                     !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: Friday,             !- Field 16
    Until: 13:00,            !- Field 17
    0,                       !- Field 18
    Until: 17:00,            !- Field 19
    0.8,                     !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    For: AllOtherDays,       !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    Through: 11 Feb,         !- Field 26
    For : Monday Thursday,   !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:10,            !- Field 30
    0.8,                     !- Field 31
    Until: 14:00,            !- Field 32
    0,                       !- Field 33
    Until: 15:00,            !- Field 34
    0.8,                     !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    For: Tuesday,            !- Field 38
    Until: 09:00,            !- Field 39
    0,                       !- Field 40
    Until: 12:10,            !- Field 41
    0.8,                     !- Field 42
    Until: 13:30,            !- Field 43
    0,                       !- Field 44
    Until: 16:30,            !- Field 45
    0.8,                     !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 11:20,            !- Field 52
    0.8,                     !- Field 53
    Until: 13:30,            !- Field 54
    0,                       !- Field 55
    Until: 16:30,            !- Field 56
    0.8,                     !- Field 57
    Until: 24:00,            !- Field 58
    0,                       !- Field 59
    For: Friday,             !- Field 60
    Until: 09:00,            !- Field 61
    0,                       !- Field 62
    Until: 12:10,            !- Field 63
    0.8,                     !- Field 64
    Until: 13:00,            !- Field 65
    0,                       !- Field 66
    Until: 17:00,            !- Field 67
    0.8,                     !- Field 68
    Until: 24:00,            !- Field 69
    0,                       !- Field 70
    For: AllOtherDays,       !- Field 71
    Until: 24:00,            !- Field 72
    0,                       !- Field 73
    Through: 28 Feb,         !- Field 74
    For: Monday Thursday,    !- Field 75
    Until: 14:00,            !- Field 76
    0,                       !- Field 77
    Until: 15:00,            !- Field 78
    0.8,                     !- Field 79
    Until: 24:00,            !- Field 80
    0,                       !- Field 81
    For: Wednesday,          !- Field 82
    Until: 13:30,            !- Field 83
    0,                       !- Field 84
    Until: 16:30,            !- Field 85
    0.8,                     !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    For: Friday,             !- Field 89
    Until: 13:00,            !- Field 90
    0,                       !- Field 91
    Until: 17:00,            !- Field 92
    0.8,                     !- Field 93
    Until: 24:00,            !- Field 94
    0,                       !- Field 95
    For: AllOtherDays,       !- Field 96
    Until: 24:00,            !- Field 97
    0,                       !- Field 98
    Through: 15 Mar,         !- Field 99
    For : Monday Tuesday Thursday Friday,  !- Field 100
    Until: 09:00,            !- Field 101
    0,                       !- Field 102
    Until: 12:10,            !- Field 103
    0.8,                     !- Field 104
    Until: 24:00,            !- Field 105
    0,                       !- Field 106
    For: Wednesday,          !- Field 107
    Until: 09:00,            !- Field 108
    0,                       !- Field 109
    Until: 11:20,            !- Field 110
    0.8,                     !- Field 111
    Until: 24:00,            !- Field 112
    0,                       !- Field 113
    For: AllOtherDays,       !- Field 114
    Until: 24:00,            !- Field 115
    0,                       !- Field 116
    Through: 18 Jul,         !- Field 117
    For : Monday Thursday,   !- Field 118
    Until: 09:00,            !- Field 119
    0,                       !- Field 120
    Until: 12:10,            !- Field 121
    0.8,                     !- Field 122
    Until: 14:00,            !- Field 123
    0,                       !- Field 124
    Until: 15:00,            !- Field 125
    0.8,                     !- Field 126
    Until: 24:00,            !- Field 127
    0,                       !- Field 128
    For: Tuesday,            !- Field 129
    Until: 09:00,            !- Field 130
    0,                       !- Field 131
    Until: 12:10,            !- Field 132
    0.8,                     !- Field 133
    Until: 13:30,            !- Field 134
    0,                       !- Field 135
    Until: 16:30,            !- Field 136
    0.8,                     !- Field 137
    Until: 24:00,            !- Field 138
    0,                       !- Field 139
    For: Wednesday,          !- Field 140
    Until: 09:00,            !- Field 141
    0,                       !- Field 142
    Until: 11:20,            !- Field 143
    0.8,                     !- Field 144
    Until: 13:30,            !- Field 145
    0,                       !- Field 146
    Until: 16:30,            !- Field 147
    0.8,                     !- Field 148
    Until: 24:00,            !- Field 149
    0,                       !- Field 150
    For: Friday,             !- A153
    Until: 09:00,            !- A154
    0,                       !- A155
    Until: 12:10,            !- A156
    0.8,                     !- A157
    Until: 13:00,            !- A158
    0,                       !- A159
    Until: 17:00,            !- A160
    0.8,                     !- A161
    Until: 24:00,            !- A162
    0,                       !- A163
    For: AllOtherDays,       !- A164
    Until: 24:00,            !- A165
    0,                       !- A166
    Through: 25 Aug,         !- A167
    For: Monday Thursday,    !- A168
    Until: 14:00,            !- A169
    0,                       !- A170
    Until: 15:00,            !- A171
    0.8,                     !- A172
    Until: 24:00,            !- A173
    0,                       !- A174
    For: Wednesday,          !- A175
    Until: 13:30,            !- A176
    0,                       !- A177
    Until: 16:30,            !- A178
    0.8,                     !- A179
    Until: 24:00,            !- A180
    0,                       !- A181
    For: Friday,             !- A182
    Until: 13:00,            !- A183
    0,                       !- A184
    Until: 17:00,            !- A185
    0.8,                     !- A186
    Until: 24:00,            !- A187
    0,                       !- A188
    For: AllOtherDays,       !- A189
    Until: 24:00,            !- A190
    0,                       !- A191
    Through: 29 Aug,         !- A192
    For : Monday Thursday,   !- A193
    Until: 09:00,            !- A194
    0,                       !- A195
    Until: 12:10,            !- A196
    0.8,                     !- A197
    Until: 14:00,            !- A198
    0,                       !- A199
    Until: 15:00,            !- A200
    0.8,                     !- A201
    Until: 24:00,            !- A202
    0,                       !- A203
    For: Tuesday,            !- A204
    Until: 09:00,            !- A205
    0,                       !- A206
    Until: 12:10,            !- A207
    0.8,                     !- A208
    Until: 13:30,            !- A209
    0,                       !- A210
    Until: 16:30,            !- A211
    0.8,                     !- A212
    Until: 24:00,            !- A213
    0,                       !- A214
    For: Wednesday,          !- A215
    Until: 09:00,            !- A216
    0,                       !- A217
    Until: 11:20,            !- A218
    0.8,                     !- A219
    Until: 13:30,            !- A220
    0,                       !- A221
    Until: 16:30,            !- A222
    0.8,                     !- A223
    Until: 24:00,            !- A224
    0,                       !- A225
    For: Friday,             !- A226
    Until: 09:00,            !- A227
    0,                       !- A228
    Until: 12:10,            !- A229
    0.8,                     !- A230
    Until: 13:00,            !- A231
    0,                       !- A232
    Until: 17:00,            !- A233
    0.8,                     !- A234
    Until: 24:00,            !- A235
    0,                       !- A236
    For: AllOtherDays,       !- A237
    Until: 24:00,            !- A238
    0,                       !- A239
    Through: 6 Sep,          !- A240
    For : Monday Tuesday Thursday Friday,  !- A241
    Until: 09:00,            !- A242
    0,                       !- A243
    Until: 12:10,            !- A244
    0.8,                     !- A245
    Until: 24:00,            !- A246
    0,                       !- A247
    For: Wednesday,          !- A248
    Until: 09:00,            !- A249
    0,                       !- A250
    Until: 11:20,            !- A251
    0.8,                     !- A252
    Until: 24:00,            !- A253
    0,                       !- A254
    For: AllOtherDays,       !- A255
    Until: 24:00,            !- A256
    0,                       !- A257
    Through: 22 Dec,         !- A258
    For: Monday,             !- A259
    Until: 09:00,            !- A260
    0,                       !- A261
    Until: 12:10,            !- A262
    0.8,                     !- A263
    Until: 14:00,            !- A264
    0,                       !- A265
    Until: 15:00,            !- A266
    0.8,                     !- A267
    Until: 24:00,            !- A268
    0,                       !- A269
    For: Tuesday,            !- A270
    Until: 09:00,            !- A271
    0,                       !- A272
    Until: 12:10,            !- A273
    0.8,                     !- A274
    Until: 13:30,            !- A275
    0,                       !- A276
    Until: 16:30,            !- A277
    0.8,                     !- A278
    Until: 24:00,            !- A279
    0,                       !- A280
    For: Wednesday,          !- A281
    Until: 09:00,            !- A282
    0,                       !- A283
    Until: 11:20,            !- A284
    0.8,                     !- A285
    Until: 13:30,            !- A286
    0,                       !- A287
    Until: 16:30,            !- A288
    0.8,                     !- A289
    Until: 24:00,            !- A290
    0,                       !- A291
    For: Friday,             !- A292
    Until: 09:00,            !- A293
    0,                       !- A294
    Until: 12:10,            !- A295
    0.8,                     !- A296
    Until: 13:00,            !- A297
    0,                       !- A298
    Until: 17:00,            !- A299
    0.8,                     !- A300
    Until: 24:00,            !- A301
    0,                       !- A302
    For: AllOtherDays,       !- A303
    Until: 24:00,            !- A304
    0,                       !- A305
    Through: 31 Dec,         !- A306
    For: Monday Thursday,    !- A307
    Until: 14:00,            !- A308
    0,                       !- A309
    Until: 15:00,            !- A310
    0.8,                     !- A311
    Until: 24:00,            !- A312
    0,                       !- A313
    For: Wednesday,          !- A314
    Until: 13:30,            !- A315
    0,                       !- A316
    Until: 16:30,            !- A317
    0.8,                     !- A318
    Until: 24:00,            !- A319
    0,                       !- A320
    For: Friday,             !- A321
    Until: 13:00,            !- A322
    0,                       !- A323
    Until: 17:00,            !- A324
    0.8,                     !- A325
    Until: 24:00,            !- A326
    0,                       !- A327
    For: AllOtherDays,       !- A328
    Until: 24:00,            !- A329
    0;                       !- A330

! Schedule: Yangjae_multi
Schedule:Compact,
    10012,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1
    For: Thursday,           !- Field 2
    Until: 14:00,            !- Field 3
    0,                       !- Field 4
    Until: 16:00,            !- Field 5
    0.8,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 15 Mar,         !- Field 12
    For : AllDays,           !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 29 Aug,         !- Field 16
    For: Thursday,           !- Field 17
    Until: 14:00,            !- Field 18
    0,                       !- Field 19
    Until: 16:00,            !- Field 20
    0.8,                     !- Field 21
    Until: 24:00,            !- Field 22
    0,                       !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 6 Sep,          !- Field 27
    For : AllDays,           !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 31 Dec,         !- Field 31
    For: Thursday,           !- Field 32
    Until: 14:00,            !- Field 33
    0,                       !- Field 34
    Until: 16:00,            !- Field 35
    0.8,                     !- Field 36
    Until: 24:00,            !- Field 37
    0,                       !- Field 38
    For: AllOtherDays,       !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Schedule: Yangjae_art
Schedule:Compact,
    10013,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Tuesday,            !- Field 2
    Until: 13:30,            !- Field 3
    0,                       !- Field 4
    Until: 16:30,            !- Field 5
    0.8,                     !- Field 6
    Until: 24:00,            !- Field 7
    0,                       !- Field 8
    For: Friday,             !- Field 9
    Until: 14:30,            !- Field 10
    0,                       !- Field 11
    Until: 16:30,            !- Field 12
    0.8,                     !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 11 Feb,         !- Field 19
    For : Monday Wednesday Thursday,  !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 12:10,            !- Field 23
    0.8,                     !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Tuesday,            !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:10,            !- Field 30
    0.8,                     !- Field 31
    Until: 13:30,            !- Field 32
    0,                       !- Field 33
    Until: 16:30,            !- Field 34
    0.8,                     !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    For: Friday,             !- Field 38
    Until: 09:00,            !- Field 39
    0,                       !- Field 40
    Until: 12:10,            !- Field 41
    0.8,                     !- Field 42
    Until: 14:30,            !- Field 43
    0,                       !- Field 44
    Until: 16:30,            !- Field 45
    0.8,                     !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: AllOtherDays,       !- Field 49
    Until: 24:00,            !- Field 50
    0,                       !- Field 51
    Through: 28 Feb,         !- Field 52
    For: Tuesday,            !- Field 53
    Until: 13:30,            !- Field 54
    0,                       !- Field 55
    Until: 16:30,            !- Field 56
    0.8,                     !- Field 57
    Until: 24:00,            !- Field 58
    0,                       !- Field 59
    For: Friday,             !- Field 60
    Until: 14:30,            !- Field 61
    0,                       !- Field 62
    Until: 16:30,            !- Field 63
    0.8,                     !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    For: AllOtherDays,       !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    Through: 15 Mar,         !- Field 70
    For: Weekdays,           !- Field 71
    Until: 09:00,            !- Field 72
    0,                       !- Field 73
    Until: 12:10,            !- Field 74
    0.8,                     !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: AllOtherDays,       !- Field 78
    Until: 24:00,            !- Field 79
    0,                       !- Field 80
    Through: 18 Jul,         !- Field 81
    For : Monday Wednesday Thursday,  !- Field 82
    Until: 09:00,            !- Field 83
    0,                       !- Field 84
    Until: 12:10,            !- Field 85
    0.8,                     !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    For: Tuesday,            !- Field 89
    Until: 09:00,            !- Field 90
    0,                       !- Field 91
    Until: 12:10,            !- Field 92
    0.8,                     !- Field 93
    Until: 13:30,            !- Field 94
    0,                       !- Field 95
    Until: 16:30,            !- Field 96
    0.8,                     !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    For: Friday,             !- Field 100
    Until: 09:00,            !- Field 101
    0,                       !- Field 102
    Until: 12:10,            !- Field 103
    0.8,                     !- Field 104
    Until: 14:30,            !- Field 105
    0,                       !- Field 106
    Until: 16:30,            !- Field 107
    0.8,                     !- Field 108
    Until: 24:00,            !- Field 109
    0,                       !- Field 110
    For: AllOtherDays,       !- Field 111
    Until: 24:00,            !- Field 112
    0,                       !- Field 113
    Through: 25 Aug,         !- Field 114
    For: Tuesday,            !- Field 115
    Until: 13:30,            !- Field 116
    0,                       !- Field 117
    Until: 16:30,            !- Field 118
    0.8,                     !- Field 119
    Until: 24:00,            !- Field 120
    0,                       !- Field 121
    For: Friday,             !- Field 122
    Until: 14:30,            !- Field 123
    0,                       !- Field 124
    Until: 16:30,            !- Field 125
    0.8,                     !- Field 126
    Until: 24:00,            !- Field 127
    0,                       !- Field 128
    For: AllOtherDays,       !- Field 129
    Until: 24:00,            !- Field 130
    0,                       !- Field 131
    Through: 29 Aug,         !- Field 132
    For : Monday Wednesday Thursday,  !- Field 133
    Until: 09:00,            !- Field 134
    0,                       !- Field 135
    Until: 12:10,            !- Field 136
    0.8,                     !- Field 137
    Until: 24:00,            !- Field 138
    0,                       !- Field 139
    For: Tuesday,            !- Field 140
    Until: 09:00,            !- Field 141
    0,                       !- Field 142
    Until: 12:10,            !- Field 143
    0.8,                     !- Field 144
    Until: 13:30,            !- Field 145
    0,                       !- Field 146
    Until: 16:30,            !- Field 147
    0.8,                     !- Field 148
    Until: 24:00,            !- Field 149
    0,                       !- Field 150
    For: Friday,             !- A153
    Until: 09:00,            !- A154
    0,                       !- A155
    Until: 12:10,            !- A156
    0.8,                     !- A157
    Until: 14:30,            !- A158
    0,                       !- A159
    Until: 16:30,            !- A160
    0.8,                     !- A161
    Until: 24:00,            !- A162
    0,                       !- A163
    For: AllOtherDays,       !- A164
    Until: 24:00,            !- A165
    0,                       !- A166
    Through: 6 Sep,          !- A167
    For: Weekdays,           !- A168
    Until: 09:00,            !- A169
    0,                       !- A170
    Until: 12:10,            !- A171
    0.8,                     !- A172
    Until: 24:00,            !- A173
    0,                       !- A174
    For: AllOtherDays,       !- A175
    Until: 24:00,            !- A176
    0,                       !- A177
    Through: 22 Dec,         !- A178
    For : Monday Wednesday Thursday,  !- A179
    Until: 09:00,            !- A180
    0,                       !- A181
    Until: 12:10,            !- A182
    0.8,                     !- A183
    Until: 24:00,            !- A184
    0,                       !- A185
    For: Tuesday,            !- A186
    Until: 09:00,            !- A187
    0,                       !- A188
    Until: 12:10,            !- A189
    0.8,                     !- A190
    Until: 13:30,            !- A191
    0,                       !- A192
    Until: 16:30,            !- A193
    0.8,                     !- A194
    Until: 24:00,            !- A195
    0,                       !- A196
    For: Friday,             !- A197
    Until: 09:00,            !- A198
    0,                       !- A199
    Until: 12:10,            !- A200
    0.8,                     !- A201
    Until: 14:30,            !- A202
    0,                       !- A203
    Until: 16:30,            !- A204
    0.8,                     !- A205
    Until: 24:00,            !- A206
    0,                       !- A207
    For: AllOtherDays,       !- A208
    Until: 24:00,            !- A209
    0,                       !- A210
    Through: 31 Dec,         !- A211
    For: Tuesday,            !- A212
    Until: 13:30,            !- A213
    0,                       !- A214
    Until: 16:30,            !- A215
    0.8,                     !- A216
    Until: 24:00,            !- A217
    0,                       !- A218
    For: Friday,             !- A219
    Until: 14:30,            !- A220
    0,                       !- A221
    Until: 16:30,            !- A222
    0.8,                     !- A223
    Until: 24:00,            !- A224
    0,                       !- A225
    For: AllOtherDays,       !- A226
    Until: 24:00,            !- A227
    0;                       !- A228

! Schedule: Yangjae_4juk
Schedule:Compact,
    10014,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Monday Tuesday Thursday Friday,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 14:20,            !- Field 9
    0.8,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:50,            !- Field 16
    0.8,                     !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Saturday,           !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 12:10,            !- Field 23
    0.8,                     !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Sunday Holidays AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 28 Feb,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    Through: 18 Jul,         !- Field 34
    For: Monday Tuesday Thursday Friday,  !- Field 35
    Until: 09:00,            !- Field 36
    0,                       !- Field 37
    Until: 14:20,            !- Field 38
    0.8,                     !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    For: Wednesday,          !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 12:50,            !- Field 45
    0.8,                     !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Saturday,           !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:10,            !- Field 52
    0.8,                     !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 25 Aug,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    Through: 22 Dec,         !- Field 63
    For: Monday Tuesday Thursday Friday,  !- Field 64
    Until: 09:00,            !- Field 65
    0,                       !- Field 66
    Until: 14:20,            !- Field 67
    0.8,                     !- Field 68
    Until: 24:00,            !- Field 69
    0,                       !- Field 70
    For: Wednesday,          !- Field 71
    Until: 09:00,            !- Field 72
    0,                       !- Field 73
    Until: 12:50,            !- Field 74
    0.8,                     !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    For: Saturday,           !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 12:10,            !- Field 81
    0.8,                     !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: Sunday Holidays AllOtherDays,  !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    Through: 31 Dec,         !- Field 88
    For: AllDays,            !- Field 89
    Until: 24:00,            !- Field 90
    0;                       !- Field 91

! Schedule: Yangjae_4guk
Schedule:Compact,
    10015,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Monday Tuesday Thursday,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 13:30,            !- Field 9
    0.8,                     !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:50,            !- Field 16
    0.8,                     !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Friday,             !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 14:20,            !- Field 23
    0.8,                     !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:10,            !- Field 30
    0.8,                     !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 18 Jul,         !- Field 41
    For: Monday Tuesday Thursday,  !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 13:30,            !- Field 45
    0.8,                     !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:50,            !- Field 52
    0.8,                     !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Friday,             !- Field 56
    Until: 09:00,            !- Field 57
    0,                       !- Field 58
    Until: 14:20,            !- Field 59
    0.8,                     !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    0,                       !- Field 65
    Until: 12:10,            !- Field 66
    0.8,                     !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 25 Aug,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Monday Tuesday Thursday,  !- Field 78
    Until: 09:00,            !- Field 79
    0,                       !- Field 80
    Until: 13:30,            !- Field 81
    0.8,                     !- Field 82
    Until: 24:00,            !- Field 83
    0,                       !- Field 84
    For: Wednesday,          !- Field 85
    Until: 09:00,            !- Field 86
    0,                       !- Field 87
    Until: 12:50,            !- Field 88
    0.8,                     !- Field 89
    Until: 24:00,            !- Field 90
    0,                       !- Field 91
    For: Friday,             !- Field 92
    Until: 09:00,            !- Field 93
    0,                       !- Field 94
    Until: 14:20,            !- Field 95
    0.8,                     !- Field 96
    Until: 24:00,            !- Field 97
    0,                       !- Field 98
    For: Saturday,           !- Field 99
    Until: 09:00,            !- Field 100
    0,                       !- Field 101
    Until: 12:10,            !- Field 102
    0.8,                     !- Field 103
    Until: 24:00,            !- Field 104
    0,                       !- Field 105
    For: Sunday Holidays AllOtherDays,  !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 31 Dec,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    0;                       !- Field 112

! Schedule: Yangjae_Nightwork
Schedule:Compact,
    10019,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For : AllDays,           !- Field 2
    Until: 06:00,            !- Field 3
    1,                       !- Field 4
    Until: 18:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

! Schedule: Yangjae_1guk_equip
Schedule:Compact,
    10047,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 12:50,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: WinterDesignDay AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    Through: 18 Jul,         !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 09:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 12:50,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0,                       !- Field 34
    For: Saturday,           !- Field 35
    Until: 09:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 12:10,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: WinterDesignDay AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 25 Aug,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    0.05,                    !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays SummerDesignDay,  !- Field 50
    Until: 09:00,            !- Field 51
    0.05,                    !- Field 52
    Until: 12:50,            !- Field 53
    1,                       !- Field 54
    Until: 24:00,            !- Field 55
    0.05,                    !- Field 56
    For: Saturday,           !- Field 57
    Until: 09:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 12:10,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    0.05,                    !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    0.05;                    !- Field 70

! Schedule: Yangjae_2guk_equip
Schedule:Compact,
    10048,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Thursday Friday SummerDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Wednesday SummerDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:50,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: Tuesday,            !- Field 20
    Until: 09:00,            !- Field 21
    0.05,                    !- Field 22
    Until: 13:30,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Thursday Friday,    !- Field 27
    Until: 09:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0.05,                    !- Field 33
    For: Saturday,           !- Field 34
    Until: 09:00,            !- Field 35
    0.05,                    !- Field 36
    Until: 12:10,            !- Field 37
    1,                       !- Field 38
    Until: 24:00,            !- Field 39
    0.05,                    !- Field 40
    For: WinterDesignDay AllOtherDays,  !- Field 41
    Until: 24:00,            !- Field 42
    0,                       !- Field 43
    Through: 28 Feb,         !- Field 44
    For: Thursday Friday SummerDesignDay,  !- Field 45
    Until: 13:00,            !- Field 46
    0.05,                    !- Field 47
    Until: 17:00,            !- Field 48
    1,                       !- Field 49
    Until: 24:00,            !- Field 50
    0.05,                    !- Field 51
    For: WinterDesignDay AllOtherDays,  !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 15 Mar,         !- Field 55
    For: Weekdays SummerDesignDay,  !- Field 56
    Until: 09:00,            !- Field 57
    0.05,                    !- Field 58
    Until: 12:50,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    0.05,                    !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    0.05,                    !- Field 65
    Until: 12:10,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    0.05,                    !- Field 69
    For: WinterDesignDay AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 18 Jul,         !- Field 73
    For : Monday Wednesday SummerDesignDay,  !- Field 74
    Until: 09:00,            !- Field 75
    0.05,                    !- Field 76
    Until: 12:50,            !- Field 77
    1,                       !- Field 78
    Until: 24:00,            !- Field 79
    0.05,                    !- Field 80
    For: Tuesday,            !- Field 81
    Until: 09:00,            !- Field 82
    0.05,                    !- Field 83
    Until: 13:30,            !- Field 84
    1,                       !- Field 85
    Until: 24:00,            !- Field 86
    0.05,                    !- Field 87
    For: Thursday Friday,    !- Field 88
    Until: 09:00,            !- Field 89
    0.05,                    !- Field 90
    Until: 17:00,            !- Field 91
    1,                       !- Field 92
    Until: 24:00,            !- Field 93
    0.05,                    !- Field 94
    For: Saturday,           !- Field 95
    Until: 09:00,            !- Field 96
    0.05,                    !- Field 97
    Until: 12:10,            !- Field 98
    1,                       !- Field 99
    Until: 24:00,            !- Field 100
    0.05,                    !- Field 101
    For: WinterDesignDay AllOtherDays,  !- Field 102
    Until: 24:00,            !- Field 103
    0,                       !- Field 104
    Through: 25 Aug,         !- Field 105
    For: Thursday Friday SummerDesignDay,  !- Field 106
    Until: 13:00,            !- Field 107
    0.05,                    !- Field 108
    Until: 17:00,            !- Field 109
    1,                       !- Field 110
    Until: 24:00,            !- Field 111
    0.05,                    !- Field 112
    For: WinterDesignDay AllOtherDays,  !- Field 113
    Until: 24:00,            !- Field 114
    0,                       !- Field 115
    Through: 29 Aug,         !- Field 116
    For : Monday Wednesday SummerDesignDay,  !- Field 117
    Until: 09:00,            !- Field 118
    0.05,                    !- Field 119
    Until: 12:50,            !- Field 120
    1,                       !- Field 121
    Until: 24:00,            !- Field 122
    0.05,                    !- Field 123
    For: Tuesday,            !- Field 124
    Until: 09:00,            !- Field 125
    0.05,                    !- Field 126
    Until: 13:30,            !- Field 127
    1,                       !- Field 128
    Until: 24:00,            !- Field 129
    0.05,                    !- Field 130
    For: Thursday Friday,    !- Field 131
    Until: 09:00,            !- Field 132
    0.05,                    !- Field 133
    Until: 17:00,            !- Field 134
    1,                       !- Field 135
    Until: 24:00,            !- Field 136
    0.05,                    !- Field 137
    For: Saturday,           !- Field 138
    Until: 09:00,            !- Field 139
    0.05,                    !- Field 140
    Until: 12:10,            !- Field 141
    1,                       !- Field 142
    Until: 24:00,            !- Field 143
    0.05,                    !- Field 144
    For: WinterDesignDay AllOtherDays,  !- Field 145
    Until: 24:00,            !- Field 146
    0.05,                    !- Field 147
    Through: 6 Sep,          !- Field 148
    For : Weekdays SummerDesignDay,  !- Field 149
    Until: 09:00,            !- Field 150
    0.05,                    !- A153
    Until: 12:50,            !- A154
    1,                       !- A155
    Until: 24:00,            !- A156
    0.05,                    !- A157
    For: Saturday,           !- A158
    Until: 09:00,            !- A159
    0.05,                    !- A160
    Until: 12:10,            !- A161
    1,                       !- A162
    Until: 24:00,            !- A163
    0.05,                    !- A164
    For: WinterDesignDay AllOtherDays,  !- A165
    Until: 24:00,            !- A166
    0,                       !- A167
    Through: 22 Dec,         !- A168
    For : Monday Wednesday SummerDesignDay,  !- A169
    Until: 09:00,            !- A170
    0.05,                    !- A171
    Until: 12:50,            !- A172
    1,                       !- A173
    Until: 24:00,            !- A174
    0.05,                    !- A175
    For: Tuesday,            !- A176
    Until: 09:00,            !- A177
    0.05,                    !- A178
    Until: 13:30,            !- A179
    1,                       !- A180
    Until: 24:00,            !- A181
    0.05,                    !- A182
    For: Thursday Friday,    !- A183
    Until: 09:00,            !- A184
    0.05,                    !- A185
    Until: 17:00,            !- A186
    1,                       !- A187
    Until: 24:00,            !- A188
    0.05,                    !- A189
    For: Saturday,           !- A190
    Until: 09:00,            !- A191
    0.05,                    !- A192
    Until: 12:10,            !- A193
    1,                       !- A194
    Until: 24:00,            !- A195
    0.05,                    !- A196
    For: WinterDesignDay AllOtherDays,  !- A197
    Until: 24:00,            !- A198
    0,                       !- A199
    Through: 31 Dec,         !- A200
    For: Thursday Friday SummerDesignDay,  !- A201
    Until: 13:00,            !- A202
    0.05,                    !- A203
    Until: 17:00,            !- A204
    1,                       !- A205
    Until: 24:00,            !- A206
    0.05,                    !- A207
    For: AllOtherDays,       !- A208
    Until: 24:00,            !- A209
    0;                       !- A210

! Schedule: Yangjae_Eclass_equip
Schedule:Compact,
    10049,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1
    For: Monday Wednesday SummerDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 16:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 15 Mar,         !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    Through: 29 Aug,         !- Field 16
    For: Monday Wednesday SummerDesignDay,  !- Field 17
    Until: 13:00,            !- Field 18
    0.05,                    !- Field 19
    Until: 16:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0.05,                    !- Field 23
    For: WinterDesignDay AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 6 Sep,          !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00,            !- Field 29
    0.05,                    !- Field 30
    Through: 31 Dec,         !- Field 31
    For: Monday Wednesday SummerDesignDay,  !- Field 32
    Until: 13:00,            !- Field 33
    0.05,                    !- Field 34
    Until: 16:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0.05,                    !- Field 38
    For: WinterDesignDay AllOtherDays,  !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Schedule: Yangjae_Ezone_equip
Schedule:Compact,
    10050,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 11 Feb,         !- Field 5
    For : Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 12:10,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: WinterDesignDay AllOtherDays,  !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 28 Feb,         !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    Through: 18 Jul,         !- Field 20
    For: Weekdays SummerDesignDay,  !- Field 21
    Until: 09:00,            !- Field 22
    0.05,                    !- Field 23
    Until: 12:10,            !- Field 24
    1,                       !- Field 25
    Until: 24:00,            !- Field 26
    0.05,                    !- Field 27
    For: WinterDesignDay AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 25 Aug,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    Through: 22 Dec,         !- Field 35
    For: Weekdays SummerDesignDay,  !- Field 36
    Until: 09:00,            !- Field 37
    0.05,                    !- Field 38
    Until: 12:10,            !- Field 39
    1,                       !- Field 40
    Until: 24:00,            !- Field 41
    0.05,                    !- Field 42
    For: WinterDesignDay AllOtherDays,  !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    Through: 31 Dec,         !- Field 46
    For: AllDays,            !- Field 47
    Until: 24:00,            !- Field 48
    0.05;                    !- Field 49

! Schedule: Yangjae_library_equip
Schedule:Compact,
    10052,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For: Weekdays SummerDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: WinterDesignDay AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 09:00,            !- Field 25
    0.05,                    !- Field 26
    Until: 17:00,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    0.05,                    !- Field 30
    For: WinterDesignDay AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    Through: 18 Jul,         !- Field 34
    For: Weekdays SummerDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 12:10,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: WinterDesignDay AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 25 Aug,         !- Field 45
    For: Weekdays SummerDesignDay,  !- Field 46
    Until: 09:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 17:00,            !- Field 49
    1,                       !- Field 50
    Until: 24:00,            !- Field 51
    0.05,                    !- Field 52
    For: WinterDesignDay AllOtherDays,  !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    Through: 22 Dec,         !- Field 56
    For: Weekdays SummerDesignDay,  !- Field 57
    Until: 09:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 12:10,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    0.05,                    !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: Weekdays SummerDesignDay,  !- Field 68
    Until: 09:00,            !- Field 69
    0.05,                    !- Field 70
    Until: 17:00,            !- Field 71
    1,                       !- Field 72
    Until: 24:00,            !- Field 73
    0.05,                    !- Field 74
    For: WinterDesignDay AllOtherDays,  !- Field 75
    Until: 24:00,            !- Field 76
    0;                       !- Field 77

! Schedule: Yangjae_Nightwork_equip
Schedule:Compact,
    10051,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For : AllDays,           !- Field 2
    Until: 06:00,            !- Field 3
    0.3,                     !- Field 4
    Until: 18:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.5;                     !- Field 8

! Schedule: Yangjae_office_equip
Schedule:Compact,
    10053,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    0.05,                    !- Field 11
    Until: 12:10,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    For: WinterDesignDay AllOtherDays,  !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays SummerDesignDay,  !- Field 20
    Until: 08:00,            !- Field 21
    0.05,                    !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0.05,                    !- Field 33
    For: WinterDesignDay AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays SummerDesignDay,  !- Field 38
    Until: 08:00,            !- Field 39
    0.05,                    !- Field 40
    Until: 17:00,            !- Field 41
    1,                       !- Field 42
    Until: 24:00,            !- Field 43
    0.05,                    !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    0.05,                    !- Field 47
    Until: 12:10,            !- Field 48
    1,                       !- Field 49
    Until: 24:00,            !- Field 50
    0.05,                    !- Field 51
    For: WinterDesignDay AllOtherDays,  !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 18 Jul,         !- Field 55
    For: Weekdays SummerDesignDay,  !- Field 56
    Until: 08:00,            !- Field 57
    0.05,                    !- Field 58
    Until: 17:00,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    0.05,                    !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    0.05,                    !- Field 65
    Until: 12:10,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    0.05,                    !- Field 69
    For: WinterDesignDay AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 25 Aug,         !- Field 73
    For: Weekdays SummerDesignDay,  !- Field 74
    Until: 08:00,            !- Field 75
    0.05,                    !- Field 76
    Until: 17:00,            !- Field 77
    1,                       !- Field 78
    Until: 24:00,            !- Field 79
    0.05,                    !- Field 80
    For: Saturday,           !- Field 81
    Until: 08:00,            !- Field 82
    0.05,                    !- Field 83
    Until: 12:10,            !- Field 84
    1,                       !- Field 85
    Until: 24:00,            !- Field 86
    0.05,                    !- Field 87
    For: WinterDesignDay AllOtherDays,  !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    Through: 22 Dec,         !- Field 91
    For: Weekdays SummerDesignDay,  !- Field 92
    Until: 08:00,            !- Field 93
    0.05,                    !- Field 94
    Until: 17:00,            !- Field 95
    1,                       !- Field 96
    Until: 24:00,            !- Field 97
    0.05,                    !- Field 98
    For: Saturday,           !- Field 99
    Until: 08:00,            !- Field 100
    0.05,                    !- Field 101
    Until: 12:10,            !- Field 102
    1,                       !- Field 103
    Until: 24:00,            !- Field 104
    0.05,                    !- Field 105
    For: WinterDesignDay AllOtherDays,  !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 31 Dec,         !- Field 109
    For: Weekdays SummerDesignDay,  !- Field 110
    Until: 08:00,            !- Field 111
    0.05,                    !- Field 112
    Until: 17:00,            !- Field 113
    1,                       !- Field 114
    Until: 24:00,            !- Field 115
    0.05,                    !- Field 116
    For: Saturday,           !- Field 117
    Until: 08:00,            !- Field 118
    0.05,                    !- Field 119
    Until: 12:10,            !- Field 120
    1,                       !- Field 121
    Until: 24:00,            !- Field 122
    0.05,                    !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0;                       !- Field 126

! Schedule: Yangjae_4mae_equip
Schedule:Compact,
    10054,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 13:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: WinterDesignDay AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    Through: 18 Jul,         !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 09:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 13:30,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: Saturday,           !- Field 35
    Until: 09:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 12:10,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: WinterDesignDay AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 25 Aug,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    0.05,                    !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays SummerDesignDay,  !- Field 50
    Until: 09:00,            !- Field 51
    0.05,                    !- Field 52
    Until: 13:30,            !- Field 53
    1,                       !- Field 54
    Until: 24:00,            !- Field 55
    0.05,                    !- Field 56
    For: Saturday,           !- Field 57
    Until: 09:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 12:10,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    0.05,                    !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    0.05;                    !- Field 70

! Schedule: Yangjae_computer_equip
Schedule:Compact,
    10055,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Wednesday Friday SummerDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 16:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Tuesday Thursday SummerDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: Wednesday Friday,   !- Field 20
    Until: 09:00,            !- Field 21
    0.05,                    !- Field 22
    Until: 16:30,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 11:20,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0.05,                    !- Field 33
    For: WinterDesignDay AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Wednesday Friday SummerDesignDay,  !- Field 38
    Until: 13:00,            !- Field 39
    0.05,                    !- Field 40
    Until: 16:30,            !- Field 41
    1,                       !- Field 42
    Until: 24:00,            !- Field 43
    0.05,                    !- Field 44
    For: WinterDesignDay AllOtherDays,  !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    Through: 15 Mar,         !- Field 48
    For : Weekdays SummerDesignDay,  !- Field 49
    Until: 09:00,            !- Field 50
    0.05,                    !- Field 51
    Until: 12:10,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0.05,                    !- Field 55
    For: Saturday,           !- Field 56
    Until: 09:00,            !- Field 57
    0.05,                    !- Field 58
    Until: 11:20,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    0.05,                    !- Field 62
    For: WinterDesignDay AllOtherDays,  !- Field 63
    Until: 24:00,            !- Field 64
    0,                       !- Field 65
    Through: 18 Jul,         !- Field 66
    For : Monday Tuesday Thursday SummerDesignDay,  !- Field 67
    Until: 09:00,            !- Field 68
    0.05,                    !- Field 69
    Until: 12:10,            !- Field 70
    1,                       !- Field 71
    Until: 24:00,            !- Field 72
    0.05,                    !- Field 73
    For: Wednesday Friday,   !- Field 74
    Until: 09:00,            !- Field 75
    0.05,                    !- Field 76
    Until: 16:30,            !- Field 77
    1,                       !- Field 78
    Until: 24:00,            !- Field 79
    0.05,                    !- Field 80
    For: Saturday,           !- Field 81
    Until: 09:00,            !- Field 82
    0.05,                    !- Field 83
    Until: 11:20,            !- Field 84
    1,                       !- Field 85
    Until: 24:00,            !- Field 86
    0.05,                    !- Field 87
    For: WinterDesignDay AllOtherDays,  !- Field 88
    Until: 24:00,            !- Field 89
    0,                       !- Field 90
    Through: 25 Aug,         !- Field 91
    For: Wednesday Friday SummerDesignDay,  !- Field 92
    Until: 13:00,            !- Field 93
    0.05,                    !- Field 94
    Until: 16:30,            !- Field 95
    1,                       !- Field 96
    Until: 24:00,            !- Field 97
    0.05,                    !- Field 98
    For: WinterDesignDay AllOtherDays,  !- Field 99
    Until: 24:00,            !- Field 100
    0,                       !- Field 101
    Through: 29 Aug,         !- Field 102
    For : Monday Tuesday Thursday SummerDesignDay,  !- Field 103
    Until: 09:00,            !- Field 104
    0.05,                    !- Field 105
    Until: 12:10,            !- Field 106
    1,                       !- Field 107
    Until: 24:00,            !- Field 108
    0.05,                    !- Field 109
    For: Wednesday Friday,   !- Field 110
    Until: 09:00,            !- Field 111
    0.05,                    !- Field 112
    Until: 16:30,            !- Field 113
    1,                       !- Field 114
    Until: 24:00,            !- Field 115
    0.05,                    !- Field 116
    For: Saturday,           !- Field 117
    Until: 09:00,            !- Field 118
    0.05,                    !- Field 119
    Until: 11:20,            !- Field 120
    1,                       !- Field 121
    Until: 24:00,            !- Field 122
    0.05,                    !- Field 123
    For: WinterDesignDay AllOtherDays,  !- Field 124
    Until: 24:00,            !- Field 125
    0,                       !- Field 126
    Through: 6 Sep,          !- Field 127
    For : Weekdays SummerDesignDay,  !- Field 128
    Until: 09:00,            !- Field 129
    0.05,                    !- Field 130
    Until: 12:10,            !- Field 131
    1,                       !- Field 132
    Until: 24:00,            !- Field 133
    0.05,                    !- Field 134
    For: Saturday,           !- Field 135
    Until: 09:00,            !- Field 136
    0.05,                    !- Field 137
    Until: 11:20,            !- Field 138
    1,                       !- Field 139
    Until: 24:00,            !- Field 140
    0.05,                    !- Field 141
    For: WinterDesignDay AllOtherDays,  !- Field 142
    Until: 24:00,            !- Field 143
    0,                       !- Field 144
    Through: 22 Dec,         !- Field 145
    For : Monday Tuesday Thursday SummerDesignDay,  !- Field 146
    Until: 09:00,            !- Field 147
    0.05,                    !- Field 148
    Until: 12:10,            !- Field 149
    1,                       !- Field 150
    Until: 24:00,            !- A153
    0.05,                    !- A154
    For: Wednesday Friday,   !- A155
    Until: 09:00,            !- A156
    0.05,                    !- A157
    Until: 16:30,            !- A158
    1,                       !- A159
    Until: 24:00,            !- A160
    0.05,                    !- A161
    For: Saturday,           !- A162
    Until: 09:00,            !- A163
    0.05,                    !- A164
    Until: 11:20,            !- A165
    1,                       !- A166
    Until: 24:00,            !- A167
    0.05,                    !- A168
    For: WinterDesignDay AllOtherDays,  !- A169
    Until: 24:00,            !- A170
    0,                       !- A171
    Through: 31 Dec,         !- A172
    For: Wednesday Friday SummerDesignDay,  !- A173
    Until: 13:00,            !- A174
    0.05,                    !- A175
    Until: 16:30,            !- A176
    1,                       !- A177
    Until: 24:00,            !- A178
    0.05,                    !- A179
    For: WinterDesignDay AllOtherDays,  !- A180
    Until: 24:00,            !- A181
    0;                       !- A182

! Schedule: Yangjae_gaenarie_equip
Schedule:Compact,
    10056,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 16:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:00,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: WinterDesignDay AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    Through: 18 Jul,         !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 08:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 16:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: Saturday,           !- Field 35
    Until: 08:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 12:00,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: WinterDesignDay AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 25 Aug,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    0.05,                    !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays SummerDesignDay,  !- Field 50
    Until: 08:00,            !- Field 51
    0.05,                    !- Field 52
    Until: 16:00,            !- Field 53
    1,                       !- Field 54
    Until: 24:00,            !- Field 55
    0.05,                    !- Field 56
    For: Saturday,           !- Field 57
    Until: 08:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 12:00,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    0.05,                    !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    0.05;                    !- Field 70

! Schedule: Yangjae_4guk_equip
Schedule:Compact,
    10057,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 13:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: WinterDesignDay AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    Through: 18 Jul,         !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 09:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 13:30,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: Saturday,           !- Field 35
    Until: 09:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 12:10,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: WinterDesignDay AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 25 Aug,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    0.05,                    !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays SummerDesignDay,  !- Field 50
    Until: 09:00,            !- Field 51
    0.05,                    !- Field 52
    Until: 13:30,            !- Field 53
    1,                       !- Field 54
    Until: 24:00,            !- Field 55
    0.05,                    !- Field 56
    For: Saturday,           !- Field 57
    Until: 09:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 12:10,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    0.05,                    !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    0.05;                    !- Field 70

! Schedule: Yangjae_4juk_equip
Schedule:Compact,
    10058,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.05,                    !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0.05,                    !- Field 8
    Until: 14:20,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0.05,                    !- Field 12
    For: Saturday,           !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: WinterDesignDay AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    0.05,                    !- Field 26
    Through: 18 Jul,         !- Field 27
    For: Weekdays SummerDesignDay,  !- Field 28
    Until: 09:00,            !- Field 29
    0.05,                    !- Field 30
    Until: 14:20,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    0.05,                    !- Field 34
    For: Saturday,           !- Field 35
    Until: 09:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 12:10,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: WinterDesignDay AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 25 Aug,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    0.05,                    !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays SummerDesignDay,  !- Field 50
    Until: 09:00,            !- Field 51
    0.05,                    !- Field 52
    Until: 14:20,            !- Field 53
    1,                       !- Field 54
    Until: 24:00,            !- Field 55
    0.05,                    !- Field 56
    For: Saturday,           !- Field 57
    Until: 09:00,            !- Field 58
    0.05,                    !- Field 59
    Until: 12:10,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    0.05,                    !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    0.05;                    !- Field 70

! Schedule: Yangjae_art_equip
Schedule:Compact,
    10059,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Tuesday Friday SummerDesignDay,  !- Field 2
    Until: 13:30,            !- Field 3
    0.05,                    !- Field 4
    Until: 16:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Weekdays SummerDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    0.05,                    !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0.05,                    !- Field 19
    For: WinterDesignDay AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: Tuesday Friday SummerDesignDay,  !- Field 24
    Until: 13:30,            !- Field 25
    0.05,                    !- Field 26
    Until: 16:30,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    0.05,                    !- Field 30
    For: WinterDesignDay AllOtherDays,  !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    Through: 15 Mar,         !- Field 34
    For: Weekdays SummerDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    0.05,                    !- Field 37
    Until: 12:10,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: WinterDesignDay AllOtherDays,  !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 18 Jul,         !- Field 45
    For : Weekdays SummerDesignDay,  !- Field 46
    Until: 09:00,            !- Field 47
    0.05,                    !- Field 48
    Until: 12:10,            !- Field 49
    1,                       !- Field 50
    Until: 24:00,            !- Field 51
    0.05,                    !- Field 52
    For: WinterDesignDay AllOtherDays,  !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    Through: 25 Aug,         !- Field 56
    For: Tuesday Friday SummerDesignDay,  !- Field 57
    Until: 13:30,            !- Field 58
    0.05,                    !- Field 59
    Until: 16:30,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    0.05,                    !- Field 63
    For: WinterDesignDay AllOtherDays,  !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 29 Aug,         !- Field 67
    For : Weekdays SummerDesignDay,  !- Field 68
    Until: 09:00,            !- Field 69
    0.05,                    !- Field 70
    Until: 12:10,            !- Field 71
    1,                       !- Field 72
    Until: 24:00,            !- Field 73
    0.05,                    !- Field 74
    For: WinterDesignDay AllOtherDays,  !- Field 75
    Until: 24:00,            !- Field 76
    0,                       !- Field 77
    Through: 6 Sep,          !- Field 78
    For: Weekdays SummerDesignDay,  !- Field 79
    Until: 09:00,            !- Field 80
    0.05,                    !- Field 81
    Until: 12:10,            !- Field 82
    1,                       !- Field 83
    Until: 24:00,            !- Field 84
    0.05,                    !- Field 85
    For: WinterDesignDay AllOtherDays,  !- Field 86
    Until: 24:00,            !- Field 87
    0,                       !- Field 88
    Through: 22 Dec,         !- Field 89
    For : Weekdays SummerDesignDay,  !- Field 90
    Until: 09:00,            !- Field 91
    0.05,                    !- Field 92
    Until: 12:10,            !- Field 93
    1,                       !- Field 94
    Until: 24:00,            !- Field 95
    0.05,                    !- Field 96
    For: WinterDesignDay AllOtherDays,  !- Field 97
    Until: 24:00,            !- Field 98
    0,                       !- Field 99
    Through: 31 Dec,         !- Field 100
    For: Tuesday Friday SummerDesignDay,  !- Field 101
    Until: 13:30,            !- Field 102
    0.05,                    !- Field 103
    Until: 16:30,            !- Field 104
    1,                       !- Field 105
    Until: 24:00,            !- Field 106
    0.05,                    !- Field 107
    For: WinterDesignDay AllOtherDays,  !- Field 108
    Until: 24:00,            !- Field 109
    0;                       !- Field 110

! Schedule: Yangjae_multi_equip
Schedule:Compact,
    10060,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1
    For: Thursday SummerDesignDay,  !- Field 2
    Until: 14:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 16:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: WinterDesignDay AllOtherDays,  !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 15 Mar,         !- Field 12
    For : AllDays,           !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    Through: 29 Aug,         !- Field 16
    For: Thursday SummerDesignDay,  !- Field 17
    Until: 14:00,            !- Field 18
    0.05,                    !- Field 19
    Until: 16:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    0.05,                    !- Field 23
    For: WinterDesignDay AllOtherDays,  !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 6 Sep,          !- Field 27
    For : AllDays,           !- Field 28
    Until: 24:00,            !- Field 29
    0.05,                    !- Field 30
    Through: 31 Dec,         !- Field 31
    For: Thursday SummerDesignDay,  !- Field 32
    Until: 14:00,            !- Field 33
    0.05,                    !- Field 34
    Until: 16:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    0.05,                    !- Field 38
    For: WinterDesignDay AllOtherDays,  !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Schedule: Yangjae_music_equip
Schedule:Compact,
    10061,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Monday Thursday SummerDesignDay,  !- Field 2
    Until: 14:00,            !- Field 3
    0.05,                    !- Field 4
    Until: 15:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0.05,                    !- Field 8
    For: Wednesday,          !- Field 9
    Until: 13:30,            !- Field 10
    0.05,                    !- Field 11
    Until: 16:30,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    0.05,                    !- Field 15
    For: Friday,             !- Field 16
    Until: 13:00,            !- Field 17
    0.05,                    !- Field 18
    Until: 17:00,            !- Field 19
    1,                       !- Field 20
    Until: 24:00,            !- Field 21
    0.05,                    !- Field 22
    For: WinterDesignDay AllOtherDays,  !- Field 23
    Until: 24:00,            !- Field 24
    0,                       !- Field 25
    Through: 11 Feb,         !- Field 26
    For : Monday Thursday SummerDesignDay,  !- Field 27
    Until: 09:00,            !- Field 28
    0.05,                    !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 14:00,            !- Field 32
    0.05,                    !- Field 33
    Until: 15:00,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0.05,                    !- Field 37
    For: Tuesday,            !- Field 38
    Until: 09:00,            !- Field 39
    0.05,                    !- Field 40
    Until: 12:10,            !- Field 41
    1,                       !- Field 42
    Until: 13:30,            !- Field 43
    0.05,                    !- Field 44
    Until: 16:30,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    0.05,                    !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    0.05,                    !- Field 51
    Until: 11:20,            !- Field 52
    1,                       !- Field 53
    Until: 13:30,            !- Field 54
    0.05,                    !- Field 55
    Until: 16:30,            !- Field 56
    1,                       !- Field 57
    Until: 24:00,            !- Field 58
    0.05,                    !- Field 59
    For: Friday,             !- Field 60
    Until: 09:00,            !- Field 61
    0.05,                    !- Field 62
    Until: 12:10,            !- Field 63
    1,                       !- Field 64
    Until: 13:00,            !- Field 65
    0.05,                    !- Field 66
    Until: 17:00,            !- Field 67
    1,                       !- Field 68
    Until: 24:00,            !- Field 69
    0.05,                    !- Field 70
    For: WinterDesignDay AllOtherDays,  !- Field 71
    Until: 24:00,            !- Field 72
    0,                       !- Field 73
    Through: 28 Feb,         !- Field 74
    For: Monday Thursday SummerDesignDay,  !- Field 75
    Until: 14:00,            !- Field 76
    0.05,                    !- Field 77
    Until: 15:00,            !- Field 78
    1,                       !- Field 79
    Until: 24:00,            !- Field 80
    0.05,                    !- Field 81
    For: Wednesday,          !- Field 82
    Until: 13:30,            !- Field 83
    0.05,                    !- Field 84
    Until: 16:30,            !- Field 85
    1,                       !- Field 86
    Until: 24:00,            !- Field 87
    0.05,                    !- Field 88
    For: Friday,             !- Field 89
    Until: 13:00,            !- Field 90
    0.05,                    !- Field 91
    Until: 17:00,            !- Field 92
    1,                       !- Field 93
    Until: 24:00,            !- Field 94
    0.05,                    !- Field 95
    For: WinterDesignDay AllOtherDays,  !- Field 96
    Until: 24:00,            !- Field 97
    0,                       !- Field 98
    Through: 15 Mar,         !- Field 99
    For : Weekdays SummerDesignDay,  !- Field 100
    Until: 09:00,            !- Field 101
    0.05,                    !- Field 102
    Until: 12:10,            !- Field 103
    1,                       !- Field 104
    Until: 24:00,            !- Field 105
    0.05,                    !- Field 106
    For: WinterDesignDay AllOtherDays,  !- Field 107
    Until: 24:00,            !- Field 108
    0,                       !- Field 109
    Through: 18 Jul,         !- Field 110
    For : Monday Thursday SummerDesignDay,  !- Field 111
    Until: 09:00,            !- Field 112
    0.05,                    !- Field 113
    Until: 12:10,            !- Field 114
    1,                       !- Field 115
    Until: 14:00,            !- Field 116
    0.05,                    !- Field 117
    Until: 15:00,            !- Field 118
    1,                       !- Field 119
    Until: 24:00,            !- Field 120
    0.05,                    !- Field 121
    For: Tuesday,            !- Field 122
    Until: 09:00,            !- Field 123
    0.05,                    !- Field 124
    Until: 12:10,            !- Field 125
    1,                       !- Field 126
    Until: 13:30,            !- Field 127
    0.05,                    !- Field 128
    Until: 16:30,            !- Field 129
    1,                       !- Field 130
    Until: 24:00,            !- Field 131
    0.05,                    !- Field 132
    For: Wednesday,          !- Field 133
    Until: 09:00,            !- Field 134
    0.05,                    !- Field 135
    Until: 11:20,            !- Field 136
    1,                       !- Field 137
    Until: 13:30,            !- Field 138
    0.05,                    !- Field 139
    Until: 16:30,            !- Field 140
    1,                       !- Field 141
    Until: 24:00,            !- Field 142
    0.05,                    !- Field 143
    For: Friday,             !- Field 144
    Until: 09:00,            !- Field 145
    0.05,                    !- Field 146
    Until: 12:10,            !- Field 147
    1,                       !- Field 148
    Until: 13:00,            !- Field 149
    0.05,                    !- Field 150
    Until: 17:00,            !- A153
    1,                       !- A154
    Until: 24:00,            !- A155
    0.05,                    !- A156
    For: WinterDesignDay AllOtherDays,  !- A157
    Until: 24:00,            !- A158
    0,                       !- A159
    Through: 25 Aug,         !- A160
    For: Monday Thursday SummerDesignDay,  !- A161
    Until: 14:00,            !- A162
    0.05,                    !- A163
    Until: 15:00,            !- A164
    1,                       !- A165
    Until: 24:00,            !- A166
    0.05,                    !- A167
    For: Wednesday,          !- A168
    Until: 13:30,            !- A169
    0.05,                    !- A170
    Until: 16:30,            !- A171
    1,                       !- A172
    Until: 24:00,            !- A173
    0.05,                    !- A174
    For: Friday,             !- A175
    Until: 13:00,            !- A176
    0.05,                    !- A177
    Until: 17:00,            !- A178
    1,                       !- A179
    Until: 24:00,            !- A180
    0.05,                    !- A181
    For: WinterDesignDay AllOtherDays,  !- A182
    Until: 24:00,            !- A183
    0,                       !- A184
    Through: 29 Aug,         !- A185
    For : Monday Thursday SummerDesignDay,  !- A186
    Until: 09:00,            !- A187
    0.05,                    !- A188
    Until: 12:10,            !- A189
    1,                       !- A190
    Until: 14:00,            !- A191
    0.05,                    !- A192
    Until: 15:00,            !- A193
    1,                       !- A194
    Until: 24:00,            !- A195
    0.05,                    !- A196
    For: Tuesday,            !- A197
    Until: 09:00,            !- A198
    0.05,                    !- A199
    Until: 12:10,            !- A200
    1,                       !- A201
    Until: 13:30,            !- A202
    0.05,                    !- A203
    Until: 16:30,            !- A204
    1,                       !- A205
    Until: 24:00,            !- A206
    0.05,                    !- A207
    For: Wednesday,          !- A208
    Until: 09:00,            !- A209
    0.05,                    !- A210
    Until: 11:20,            !- A211
    1,                       !- A212
    Until: 13:30,            !- A213
    0.05,                    !- A214
    Until: 16:30,            !- A215
    1,                       !- A216
    Until: 24:00,            !- A217
    0.05,                    !- A218
    For: Friday,             !- A219
    Until: 09:00,            !- A220
    0.05,                    !- A221
    Until: 12:10,            !- A222
    1,                       !- A223
    Until: 13:00,            !- A224
    0.05,                    !- A225
    Until: 17:00,            !- A226
    1,                       !- A227
    Until: 24:00,            !- A228
    0.05,                    !- A229
    For: WinterDesignDay AllOtherDays,  !- A230
    Until: 24:00,            !- A231
    0,                       !- A232
    Through: 6 Sep,          !- A233
    For : Weekdays SummerDesignDay,  !- A234
    Until: 09:00,            !- A235
    0.05,                    !- A236
    Until: 12:10,            !- A237
    1,                       !- A238
    Until: 24:00,            !- A239
    0.05,                    !- A240
    For: WinterDesignDay AllOtherDays,  !- A241
    Until: 24:00,            !- A242
    0,                       !- A243
    Through: 22 Dec,         !- A244
    For: Monday SummerDesignDay,  !- A245
    Until: 09:00,            !- A246
    0.05,                    !- A247
    Until: 12:10,            !- A248
    1,                       !- A249
    Until: 14:00,            !- A250
    0.05,                    !- A251
    Until: 15:00,            !- A252
    1,                       !- A253
    Until: 24:00,            !- A254
    0.05,                    !- A255
    For: Tuesday,            !- A256
    Until: 09:00,            !- A257
    0.05,                    !- A258
    Until: 12:10,            !- A259
    1,                       !- A260
    Until: 13:30,            !- A261
    0.05,                    !- A262
    Until: 16:30,            !- A263
    1,                       !- A264
    Until: 24:00,            !- A265
    0.05,                    !- A266
    For: Wednesday,          !- A267
    Until: 09:00,            !- A268
    0.05,                    !- A269
    Until: 11:20,            !- A270
    1,                       !- A271
    Until: 13:30,            !- A272
    0.05,                    !- A273
    Until: 16:30,            !- A274
    1,                       !- A275
    Until: 24:00,            !- A276
    0.05,                    !- A277
    For: Friday,             !- A278
    Until: 09:00,            !- A279
    0.05,                    !- A280
    Until: 12:10,            !- A281
    1,                       !- A282
    Until: 13:00,            !- A283
    0.05,                    !- A284
    Until: 17:00,            !- A285
    1,                       !- A286
    Until: 24:00,            !- A287
    0.05,                    !- A288
    For: WinterDesignDay AllOtherDays,  !- A289
    Until: 24:00,            !- A290
    0,                       !- A291
    Through: 31 Dec,         !- A292
    For: Monday Thursday SummerDesignDay,  !- A293
    Until: 14:00,            !- A294
    0.05,                    !- A295
    Until: 15:00,            !- A296
    1,                       !- A297
    Until: 24:00,            !- A298
    0.05,                    !- A299
    For: Wednesday,          !- A300
    Until: 13:30,            !- A301
    0.05,                    !- A302
    Until: 16:30,            !- A303
    1,                       !- A304
    Until: 24:00,            !- A305
    0.05,                    !- A306
    For: Friday,             !- A307
    Until: 13:00,            !- A308
    0.05,                    !- A309
    Until: 17:00,            !- A310
    1,                       !- A311
    Until: 24:00,            !- A312
    0.05,                    !- A313
    For: WinterDesignDay AllOtherDays,  !- A314
    Until: 24:00,            !- A315
    0;                       !- A316

Schedule:Compact,
    Activity Schedule 118363,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118363,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118374,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118374,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118411,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118411,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118418,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118418,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118425,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118425,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118432,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118432,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118439,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118439,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118446,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    162;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118446,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    DHW Supply Temperature 118446,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    65;                      !- Field 4

Schedule:Compact,
    DHW Mains Temperature 118446,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    10;                      !- Field 4

Schedule:Compact,
    Activity Schedule 118453,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118453,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118460,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118460,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118467,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118467,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118474,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118474,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118481,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118481,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 118488,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 118488,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120563,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120563,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120605,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    108;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120605,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120614,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120614,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120623,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120623,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120632,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120632,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120641,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120641,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120650,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120650,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120659,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120659,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120668,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120668,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120681,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120681,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120428,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120428,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120466,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120466,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120475,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120475,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120484,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120484,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120497,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120497,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120506,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120506,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

Schedule:Compact,
    Activity Schedule 120515,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    126;                     !- Field 4

Schedule:Compact,
    Clothing Schedule 120515,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .5,                      !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1;                       !- Field 12

! Modified schedule: Yangjae_Ezone_heat
Schedule:Compact,
    Zone 118363 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12,                      !- Field 4
    Through: 11 Feb,         !- Field 5
    For : Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    12,                      !- Field 8
    Until: 12:10,            !- Field 9
    18,                      !- Field 10
    Until: 24:00,            !- Field 11
    12,                      !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    -50,                     !- Field 15
    Through: 28 Feb,         !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    12,                      !- Field 19
    Through: 31 Mar,         !- Field 20
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 21
    Until: 09:00,            !- Field 22
    12,                      !- Field 23
    Until: 17:00,            !- Field 24
    18,                      !- Field 25
    Until: 24:00,            !- Field 26
    12,                      !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 24:00,            !- Field 29
    -50,                     !- Field 30
    Through: 30 Sep,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    12,                      !- Field 34
    Through: 22 Dec,         !- Field 35
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 36
    Until: 09:00,            !- Field 37
    12,                      !- Field 38
    Until: 12:10,            !- Field 39
    18,                      !- Field 40
    Until: 24:00,            !- Field 41
    12,                      !- Field 42
    For: AllOtherDays,       !- Field 43
    Until: 24:00,            !- Field 44
    -50,                     !- Field 45
    Through: 31 Dec,         !- Field 46
    For: AllDays,            !- Field 47
    Until: 24:00,            !- Field 48
    -50;                     !- Field 49

! Modified schedule: Yangjae_Ezone_heat
Schedule:Compact,
    118363 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For : Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 12:10,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 28 Feb,         !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    1,                       !- Field 19
    Through: 31 Mar,         !- Field 20
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 21
    Until: 09:00,            !- Field 22
    1,                       !- Field 23
    Until: 17:00,            !- Field 24
    1,                       !- Field 25
    Until: 24:00,            !- Field 26
    1,                       !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 30 Sep,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    1,                       !- Field 34
    Through: 22 Dec,         !- Field 35
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 36
    Until: 09:00,            !- Field 37
    1,                       !- Field 38
    Until: 12:10,            !- Field 39
    1,                       !- Field 40
    Until: 24:00,            !- Field 41
    1,                       !- Field 42
    For: AllOtherDays,       !- Field 43
    Until: 24:00,            !- Field 44
    0,                       !- Field 45
    Through: 31 Dec,         !- Field 46
    For: AllDays,            !- Field 47
    Until: 24:00,            !- Field 48
    0;                       !- Field 49

! Modified schedule: Yangjae_Ezone_cool
Schedule:Compact,
    Zone 118363 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    100,                     !- Field 8
    Until: 12:10,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Weekends Holidays AllOtherDays,  !- Field 13
    Until: 24:00,            !- Field 14
    100,                     !- Field 15
    Through: 25 Aug,         !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    Through: 15 Sep,         !- Field 20
    For: Weekdays SummerDesignDay,  !- Field 21
    Until: 09:00,            !- Field 22
    100,                     !- Field 23
    Until: 12:10,            !- Field 24
    26,                      !- Field 25
    Until: 24:00,            !- Field 26
    100,                     !- Field 27
    For: Weekends Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    100,                     !- Field 30
    Through: 31 Dec,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    100;                     !- Field 34

! Modified schedule: Yangjae_Ezone_cool
Schedule:Compact,
    118363 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 12:10,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Weekends Holidays AllOtherDays,  !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 25 Aug,         !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 15 Sep,         !- Field 20
    For: Weekdays SummerDesignDay,  !- Field 21
    Until: 09:00,            !- Field 22
    0,                       !- Field 23
    Until: 12:10,            !- Field 24
    1,                       !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: Weekends Holidays AllOtherDays,  !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 31 Dec,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    0;                       !- Field 34

! Modified schedule: Yangjae_library_heat
Schedule:Compact,
    Zone 118439 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    12,                      !- Field 4
    Until: 17:00,            !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    -50,                     !- Field 11
    Through: 11 Feb,         !- Field 12
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    12,                      !- Field 15
    Until: 12:10,            !- Field 16
    18,                      !- Field 17
    Until: 24:00,            !- Field 18
    12,                      !- Field 19
    For: Wednesday,          !- Field 20
    Until: 09:00,            !- Field 21
    12,                      !- Field 22
    Until: 11:20,            !- Field 23
    18,                      !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    For: AllOtherDays,       !- Field 27
    Until: 24:00,            !- Field 28
    -50,                     !- Field 29
    Through: 28 Feb,         !- Field 30
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 31
    Until: 09:00,            !- Field 32
    12,                      !- Field 33
    Until: 17:00,            !- Field 34
    18,                      !- Field 35
    Until: 24:00,            !- Field 36
    12,                      !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    -50,                     !- Field 40
    Through: 31 Mar,         !- Field 41
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 42
    Until: 09:00,            !- Field 43
    12,                      !- Field 44
    Until: 17:00,            !- Field 45
    18,                      !- Field 46
    Until: 24:00,            !- Field 47
    12,                      !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    12,                      !- Field 51
    Until: 17:00,            !- Field 52
    18,                      !- Field 53
    Until: 24:00,            !- Field 54
    12,                      !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    -50,                     !- Field 58
    Through: 30 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    12,                      !- Field 62
    Through: 22 Dec,         !- Field 63
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 64
    Until: 09:00,            !- Field 65
    12,                      !- Field 66
    Until: 12:10,            !- Field 67
    18,                      !- Field 68
    Until: 24:00,            !- Field 69
    12,                      !- Field 70
    For: Wednesday,          !- Field 71
    Until: 09:00,            !- Field 72
    12,                      !- Field 73
    Until: 11:20,            !- Field 74
    18,                      !- Field 75
    Until: 24:00,            !- Field 76
    12,                      !- Field 77
    For: AllOtherDays,       !- Field 78
    Until: 24:00,            !- Field 79
    -50,                     !- Field 80
    Through: 31 Dec,         !- Field 81
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 82
    Until: 09:00,            !- Field 83
    12,                      !- Field 84
    Until: 17:00,            !- Field 85
    18,                      !- Field 86
    Until: 24:00,            !- Field 87
    12,                      !- Field 88
    For: AllOtherDays,       !- Field 89
    Until: 24:00,            !- Field 90
    -50;                     !- Field 91

! Modified schedule: Yangjae_library_heat
Schedule:Compact,
    118439 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 09:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    1,                       !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    1,                       !- Field 19
    For: Wednesday,          !- Field 20
    Until: 09:00,            !- Field 21
    1,                       !- Field 22
    Until: 11:20,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    For: AllOtherDays,       !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 28 Feb,         !- Field 30
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 31
    Until: 09:00,            !- Field 32
    1,                       !- Field 33
    Until: 17:00,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    1,                       !- Field 37
    For: AllOtherDays,       !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 31 Mar,         !- Field 41
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 42
    Until: 09:00,            !- Field 43
    1,                       !- Field 44
    Until: 17:00,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    1,                       !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    1,                       !- Field 51
    Until: 17:00,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: AllOtherDays,       !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 30 Sep,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    1,                       !- Field 62
    Through: 22 Dec,         !- Field 63
    For: Monday Tuesday Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 64
    Until: 09:00,            !- Field 65
    1,                       !- Field 66
    Until: 12:10,            !- Field 67
    1,                       !- Field 68
    Until: 24:00,            !- Field 69
    1,                       !- Field 70
    For: Wednesday,          !- Field 71
    Until: 09:00,            !- Field 72
    1,                       !- Field 73
    Until: 11:20,            !- Field 74
    1,                       !- Field 75
    Until: 24:00,            !- Field 76
    1,                       !- Field 77
    For: AllOtherDays,       !- Field 78
    Until: 24:00,            !- Field 79
    0,                       !- Field 80
    Through: 31 Dec,         !- Field 81
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 82
    Until: 09:00,            !- Field 83
    1,                       !- Field 84
    Until: 17:00,            !- Field 85
    1,                       !- Field 86
    Until: 24:00,            !- Field 87
    1,                       !- Field 88
    For: AllOtherDays,       !- Field 89
    Until: 24:00,            !- Field 90
    0;                       !- Field 91

! Modified schedule: Yangjae_library_cool
Schedule:Compact,
    Zone 118439 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Monday Tuesday Thursday Friday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    100,                     !- Field 8
    Until: 12:10,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    100,                     !- Field 15
    Until: 11:20,            !- Field 16
    26,                      !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    100,                     !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 09:00,            !- Field 25
    100,                     !- Field 26
    Until: 17:00,            !- Field 27
    26,                      !- Field 28
    Until: 24:00,            !- Field 29
    100,                     !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    100,                     !- Field 33
    Through: 15 Sep,         !- Field 34
    For: Monday Tuesday Thursday Friday SummerDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    100,                     !- Field 37
    Until: 12:10,            !- Field 38
    26,                      !- Field 39
    Until: 24:00,            !- Field 40
    100,                     !- Field 41
    For: Wednesday,          !- Field 42
    Until: 09:00,            !- Field 43
    100,                     !- Field 44
    Until: 11:20,            !- Field 45
    26,                      !- Field 46
    Until: 24:00,            !- Field 47
    100,                     !- Field 48
    For: AllOtherDays,       !- Field 49
    Until: 24:00,            !- Field 50
    100,                     !- Field 51
    Through: 31 Dec,         !- Field 52
    For: AllDays,            !- Field 53
    Until: 24:00,            !- Field 54
    100;                     !- Field 55

! Modified schedule: Yangjae_library_cool
Schedule:Compact,
    118439 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Monday Tuesday Thursday Friday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 12:10,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 11:20,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 09:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: AllOtherDays,       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    Through: 15 Sep,         !- Field 34
    For: Monday Tuesday Thursday Friday SummerDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    0,                       !- Field 37
    Until: 12:10,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    For: Wednesday,          !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 11:20,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: AllOtherDays,       !- Field 49
    Until: 24:00,            !- Field 50
    0,                       !- Field 51
    Through: 31 Dec,         !- Field 52
    For: AllDays,            !- Field 53
    Until: 24:00,            !- Field 54
    0;                       !- Field 55

! Modified schedule: Yangjae_Eclass_heat
Schedule:Compact,
    Zone 118453 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1
    For: Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    12,                      !- Field 4
    Until: 16:00,            !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    -50,                     !- Field 11
    Through: 15 Mar,         !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    12,                      !- Field 15
    Through: 31 Mar,         !- Field 16
    For: Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 17
    Until: 09:00,            !- Field 18
    12,                      !- Field 19
    Until: 17:00,            !- Field 20
    18,                      !- Field 21
    Until: 24:00,            !- Field 22
    12,                      !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    -50,                     !- Field 26
    Through: 30 Sep,         !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00,            !- Field 29
    12,                      !- Field 30
    Through: 31 Dec,         !- Field 31
    For: Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 32
    Until: 13:00,            !- Field 33
    12,                      !- Field 34
    Until: 16:00,            !- Field 35
    18,                      !- Field 36
    Until: 24:00,            !- Field 37
    12,                      !- Field 38
    For: AllOtherDays,       !- Field 39
    Until: 24:00,            !- Field 40
    -50;                     !- Field 41

! Modified schedule: Yangjae_Eclass_heat
Schedule:Compact,
    118453 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 28 Feb,         !- Field 1
    For: Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    1,                       !- Field 4
    Until: 16:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 15 Mar,         !- Field 12
    For: AllDays,            !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    Through: 31 Mar,         !- Field 16
    For: Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 17
    Until: 09:00,            !- Field 18
    1,                       !- Field 19
    Until: 17:00,            !- Field 20
    1,                       !- Field 21
    Until: 24:00,            !- Field 22
    1,                       !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    Through: 30 Sep,         !- Field 27
    For: AllDays,            !- Field 28
    Until: 24:00,            !- Field 29
    1,                       !- Field 30
    Through: 31 Dec,         !- Field 31
    For: Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 32
    Until: 13:00,            !- Field 33
    1,                       !- Field 34
    Until: 16:00,            !- Field 35
    1,                       !- Field 36
    Until: 24:00,            !- Field 37
    1,                       !- Field 38
    For: AllOtherDays,       !- Field 39
    Until: 24:00,            !- Field 40
    0;                       !- Field 41

! Modified schedule: Yangjae_Eclass_cool
Schedule:Compact,
    Zone 118453 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 29 Aug,         !- Field 5
    For: Monday Wednesday SummerDesignDay,  !- Field 6
    Until: 13:00,            !- Field 7
    100,                     !- Field 8
    Until: 16:00,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    100,                     !- Field 15
    Through: 6 Sep,          !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    Through: 15 Sep,         !- Field 20
    For: Monday Wednesday SummerDesignDay,  !- Field 21
    Until: 13:00,            !- Field 22
    100,                     !- Field 23
    Until: 16:00,            !- Field 24
    26,                      !- Field 25
    Until: 24:00,            !- Field 26
    100,                     !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 24:00,            !- Field 29
    100,                     !- Field 30
    Through: 31 Dec,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    100;                     !- Field 34

! Modified schedule: Yangjae_Eclass_cool
Schedule:Compact,
    118453 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 29 Aug,         !- Field 5
    For: Monday Wednesday SummerDesignDay,  !- Field 6
    Until: 13:00,            !- Field 7
    0,                       !- Field 8
    Until: 16:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 24:00,            !- Field 14
    0,                       !- Field 15
    Through: 6 Sep,          !- Field 16
    For: AllDays,            !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    Through: 15 Sep,         !- Field 20
    For: Monday Wednesday SummerDesignDay,  !- Field 21
    Until: 13:00,            !- Field 22
    0,                       !- Field 23
    Until: 16:00,            !- Field 24
    1,                       !- Field 25
    Until: 24:00,            !- Field 26
    0,                       !- Field 27
    For: AllOtherDays,       !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    Through: 31 Dec,         !- Field 31
    For: AllDays,            !- Field 32
    Until: 24:00,            !- Field 33
    0;                       !- Field 34

! Modified schedule: Yangjae_2guk_heat
Schedule:Compact,
    Zone 118460 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    12,                      !- Field 4
    Until: 17:00,            !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    -50,                     !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    12,                      !- Field 15
    Until: 12:50,            !- Field 16
    18,                      !- Field 17
    Until: 24:00,            !- Field 18
    12,                      !- Field 19
    For: Tuesday,            !- Field 20
    Until: 09:00,            !- Field 21
    12,                      !- Field 22
    Until: 13:30,            !- Field 23
    18,                      !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    For: Thursday Friday,    !- Field 27
    Until: 09:00,            !- Field 28
    12,                      !- Field 29
    Until: 17:00,            !- Field 30
    18,                      !- Field 31
    Until: 24:00,            !- Field 32
    12,                      !- Field 33
    For: Saturday,           !- Field 34
    Until: 09:00,            !- Field 35
    12,                      !- Field 36
    Until: 12:10,            !- Field 37
    18,                      !- Field 38
    Until: 24:00,            !- Field 39
    12,                      !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00,            !- Field 42
    -50,                     !- Field 43
    Through: 28 Feb,         !- Field 44
    For: Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 45
    Until: 13:00,            !- Field 46
    12,                      !- Field 47
    Until: 17:00,            !- Field 48
    18,                      !- Field 49
    Until: 24:00,            !- Field 50
    12,                      !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    -50,                     !- Field 54
    Through: 15 Mar,         !- Field 55
    For : Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 09:00,            !- Field 57
    12,                      !- Field 58
    Until: 17:00,            !- Field 59
    18,                      !- Field 60
    Until: 24:00,            !- Field 61
    12,                      !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    12,                      !- Field 65
    Until: 17:00,            !- Field 66
    18,                      !- Field 67
    Until: 24:00,            !- Field 68
    12,                      !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    -50,                     !- Field 72
    Through: 31 Mar,         !- Field 73
    For : Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 74
    Until: 09:00,            !- Field 75
    12,                      !- Field 76
    Until: 17:00,            !- Field 77
    18,                      !- Field 78
    Until: 24:00,            !- Field 79
    12,                      !- Field 80
    For: Tuesday,            !- Field 81
    Until: 09:00,            !- Field 82
    12,                      !- Field 83
    Until: 17:00,            !- Field 84
    18,                      !- Field 85
    Until: 24:00,            !- Field 86
    12,                      !- Field 87
    For: Thursday Friday,    !- Field 88
    Until: 09:00,            !- Field 89
    12,                      !- Field 90
    Until: 17:00,            !- Field 91
    18,                      !- Field 92
    Until: 24:00,            !- Field 93
    12,                      !- Field 94
    For: Saturday,           !- Field 95
    Until: 09:00,            !- Field 96
    12,                      !- Field 97
    Until: 17:00,            !- Field 98
    18,                      !- Field 99
    Until: 24:00,            !- Field 100
    12,                      !- Field 101
    For: AllOtherDays,       !- Field 102
    Until: 24:00,            !- Field 103
    -50,                     !- Field 104
    Through: 30 Sep,         !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    12,                      !- Field 108
    Through: 22 Dec,         !- Field 109
    For : Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 110
    Until: 09:00,            !- Field 111
    12,                      !- Field 112
    Until: 12:50,            !- Field 113
    18,                      !- Field 114
    Until: 24:00,            !- Field 115
    12,                      !- Field 116
    For: Tuesday,            !- Field 117
    Until: 09:00,            !- Field 118
    12,                      !- Field 119
    Until: 13:30,            !- Field 120
    18,                      !- Field 121
    Until: 24:00,            !- Field 122
    12,                      !- Field 123
    For: Thursday Friday,    !- Field 124
    Until: 09:00,            !- Field 125
    12,                      !- Field 126
    Until: 17:00,            !- Field 127
    18,                      !- Field 128
    Until: 24:00,            !- Field 129
    12,                      !- Field 130
    For: Saturday,           !- Field 131
    Until: 09:00,            !- Field 132
    12,                      !- Field 133
    Until: 12:10,            !- Field 134
    18,                      !- Field 135
    Until: 24:00,            !- Field 136
    12,                      !- Field 137
    For: AllOtherDays,       !- Field 138
    Until: 24:00,            !- Field 139
    -50,                     !- Field 140
    Through: 31 Dec,         !- Field 141
    For: Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 142
    Until: 13:00,            !- Field 143
    12,                      !- Field 144
    Until: 17:00,            !- Field 145
    18,                      !- Field 146
    Until: 24:00,            !- Field 147
    12,                      !- Field 148
    For: AllOtherDays,       !- Field 149
    Until: 24:00,            !- Field 150
    -50;                     !- A153

! Modified schedule: Yangjae_2guk_heat
Schedule:Compact,
    118460 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    1,                       !- Field 15
    Until: 12:50,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    1,                       !- Field 19
    For: Tuesday,            !- Field 20
    Until: 09:00,            !- Field 21
    1,                       !- Field 22
    Until: 13:30,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    For: Thursday Friday,    !- Field 27
    Until: 09:00,            !- Field 28
    1,                       !- Field 29
    Until: 17:00,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    1,                       !- Field 33
    For: Saturday,           !- Field 34
    Until: 09:00,            !- Field 35
    1,                       !- Field 36
    Until: 12:10,            !- Field 37
    1,                       !- Field 38
    Until: 24:00,            !- Field 39
    1,                       !- Field 40
    For: AllOtherDays,       !- Field 41
    Until: 24:00,            !- Field 42
    0,                       !- Field 43
    Through: 28 Feb,         !- Field 44
    For: Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 45
    Until: 13:00,            !- Field 46
    1,                       !- Field 47
    Until: 17:00,            !- Field 48
    1,                       !- Field 49
    Until: 24:00,            !- Field 50
    1,                       !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 15 Mar,         !- Field 55
    For : Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 09:00,            !- Field 57
    1,                       !- Field 58
    Until: 17:00,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    1,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    1,                       !- Field 65
    Until: 17:00,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    1,                       !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 31 Mar,         !- Field 73
    For : Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 74
    Until: 09:00,            !- Field 75
    1,                       !- Field 76
    Until: 17:00,            !- Field 77
    1,                       !- Field 78
    Until: 24:00,            !- Field 79
    1,                       !- Field 80
    For: Tuesday,            !- Field 81
    Until: 09:00,            !- Field 82
    1,                       !- Field 83
    Until: 17:00,            !- Field 84
    1,                       !- Field 85
    Until: 24:00,            !- Field 86
    1,                       !- Field 87
    For: Thursday Friday,    !- Field 88
    Until: 09:00,            !- Field 89
    1,                       !- Field 90
    Until: 17:00,            !- Field 91
    1,                       !- Field 92
    Until: 24:00,            !- Field 93
    1,                       !- Field 94
    For: Saturday,           !- Field 95
    Until: 09:00,            !- Field 96
    1,                       !- Field 97
    Until: 17:00,            !- Field 98
    1,                       !- Field 99
    Until: 24:00,            !- Field 100
    1,                       !- Field 101
    For: AllOtherDays,       !- Field 102
    Until: 24:00,            !- Field 103
    0,                       !- Field 104
    Through: 30 Sep,         !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    1,                       !- Field 108
    Through: 22 Dec,         !- Field 109
    For : Monday Wednesday SummerDesignDay WinterDesignDay,  !- Field 110
    Until: 09:00,            !- Field 111
    1,                       !- Field 112
    Until: 12:50,            !- Field 113
    1,                       !- Field 114
    Until: 24:00,            !- Field 115
    1,                       !- Field 116
    For: Tuesday,            !- Field 117
    Until: 09:00,            !- Field 118
    1,                       !- Field 119
    Until: 13:30,            !- Field 120
    1,                       !- Field 121
    Until: 24:00,            !- Field 122
    1,                       !- Field 123
    For: Thursday Friday,    !- Field 124
    Until: 09:00,            !- Field 125
    1,                       !- Field 126
    Until: 17:00,            !- Field 127
    1,                       !- Field 128
    Until: 24:00,            !- Field 129
    1,                       !- Field 130
    For: Saturday,           !- Field 131
    Until: 09:00,            !- Field 132
    1,                       !- Field 133
    Until: 12:10,            !- Field 134
    1,                       !- Field 135
    Until: 24:00,            !- Field 136
    1,                       !- Field 137
    For: AllOtherDays,       !- Field 138
    Until: 24:00,            !- Field 139
    0,                       !- Field 140
    Through: 31 Dec,         !- Field 141
    For: Thursday Friday SummerDesignDay WinterDesignDay,  !- Field 142
    Until: 13:00,            !- Field 143
    1,                       !- Field 144
    Until: 17:00,            !- Field 145
    1,                       !- Field 146
    Until: 24:00,            !- Field 147
    1,                       !- Field 148
    For: AllOtherDays,       !- Field 149
    Until: 24:00,            !- Field 150
    0;                       !- A153

! Modified schedule: Yangjae_2guk_cool
Schedule:Compact,
    Zone 118460 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For : Monday Wednesday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    100,                     !- Field 8
    Until: 12:50,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Tuesday,            !- Field 13
    Until: 09:00,            !- Field 14
    100,                     !- Field 15
    Until: 13:30,            !- Field 16
    26,                      !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    For: Thursday Friday,    !- Field 20
    Until: 09:00,            !- Field 21
    100,                     !- Field 22
    Until: 17:00,            !- Field 23
    26,                      !- Field 24
    Until: 24:00,            !- Field 25
    100,                     !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    100,                     !- Field 29
    Until: 12:10,            !- Field 30
    26,                      !- Field 31
    Until: 24:00,            !- Field 32
    100,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    100,                     !- Field 36
    Through: 25 Aug,         !- Field 37
    For: Thursday Friday SummerDesignDay,  !- Field 38
    Until: 13:00,            !- Field 39
    100,                     !- Field 40
    Until: 17:00,            !- Field 41
    26,                      !- Field 42
    Until: 24:00,            !- Field 43
    100,                     !- Field 44
    For: AllOtherDays,       !- Field 45
    Until: 24:00,            !- Field 46
    100,                     !- Field 47
    Through: 29 Aug,         !- Field 48
    For : Monday Wednesday SummerDesignDay,  !- Field 49
    Until: 09:00,            !- Field 50
    100,                     !- Field 51
    Until: 12:50,            !- Field 52
    26,                      !- Field 53
    Until: 24:00,            !- Field 54
    100,                     !- Field 55
    For: Tuesday,            !- Field 56
    Until: 09:00,            !- Field 57
    100,                     !- Field 58
    Until: 13:30,            !- Field 59
    26,                      !- Field 60
    Until: 24:00,            !- Field 61
    100,                     !- Field 62
    For: Thursday Friday,    !- Field 63
    Until: 09:00,            !- Field 64
    100,                     !- Field 65
    Until: 17:00,            !- Field 66
    26,                      !- Field 67
    Until: 24:00,            !- Field 68
    100,                     !- Field 69
    For: Saturday,           !- Field 70
    Until: 09:00,            !- Field 71
    100,                     !- Field 72
    Until: 12:10,            !- Field 73
    26,                      !- Field 74
    Until: 24:00,            !- Field 75
    100,                     !- Field 76
    For: Sunday Holidays AllOtherDays,  !- Field 77
    Until: 24:00,            !- Field 78
    100,                     !- Field 79
    Through: 15 Sep,         !- Field 80
    For : Monday Wednesday Thursday Friday SummerDesignDay,  !- Field 81
    Until: 09:00,            !- Field 82
    100,                     !- Field 83
    Until: 12:50,            !- Field 84
    26,                      !- Field 85
    Until: 24:00,            !- Field 86
    100,                     !- Field 87
    For: Tuesday,            !- Field 88
    Until: 09:00,            !- Field 89
    100,                     !- Field 90
    Until: 13:30,            !- Field 91
    26,                      !- Field 92
    Until: 24:00,            !- Field 93
    100,                     !- Field 94
    For: Saturday,           !- Field 95
    Until: 09:00,            !- Field 96
    100,                     !- Field 97
    Until: 12:10,            !- Field 98
    26,                      !- Field 99
    Until: 24:00,            !- Field 100
    100,                     !- Field 101
    For: Sunday Holidays AllOtherDays,  !- Field 102
    Until: 24:00,            !- Field 103
    100,                     !- Field 104
    Through: 31 Dec,         !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    100;                     !- Field 108

! Modified schedule: Yangjae_2guk_cool
Schedule:Compact,
    118460 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For : Monday Wednesday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 12:50,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Tuesday,            !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 13:30,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Thursday Friday,    !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 25 Aug,         !- Field 37
    For: Thursday Friday SummerDesignDay,  !- Field 38
    Until: 13:00,            !- Field 39
    0,                       !- Field 40
    Until: 17:00,            !- Field 41
    1,                       !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    For: AllOtherDays,       !- Field 45
    Until: 24:00,            !- Field 46
    0,                       !- Field 47
    Through: 29 Aug,         !- Field 48
    For : Monday Wednesday SummerDesignDay,  !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:50,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Tuesday,            !- Field 56
    Until: 09:00,            !- Field 57
    0,                       !- Field 58
    Until: 13:30,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    For: Thursday Friday,    !- Field 63
    Until: 09:00,            !- Field 64
    0,                       !- Field 65
    Until: 17:00,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: Saturday,           !- Field 70
    Until: 09:00,            !- Field 71
    0,                       !- Field 72
    Until: 12:10,            !- Field 73
    1,                       !- Field 74
    Until: 24:00,            !- Field 75
    0,                       !- Field 76
    For: Sunday Holidays AllOtherDays,  !- Field 77
    Until: 24:00,            !- Field 78
    0,                       !- Field 79
    Through: 15 Sep,         !- Field 80
    For : Monday Wednesday Thursday Friday SummerDesignDay,  !- Field 81
    Until: 09:00,            !- Field 82
    0,                       !- Field 83
    Until: 12:50,            !- Field 84
    1,                       !- Field 85
    Until: 24:00,            !- Field 86
    0,                       !- Field 87
    For: Tuesday,            !- Field 88
    Until: 09:00,            !- Field 89
    0,                       !- Field 90
    Until: 13:30,            !- Field 91
    1,                       !- Field 92
    Until: 24:00,            !- Field 93
    0,                       !- Field 94
    For: Saturday,           !- Field 95
    Until: 09:00,            !- Field 96
    0,                       !- Field 97
    Until: 12:10,            !- Field 98
    1,                       !- Field 99
    Until: 24:00,            !- Field 100
    0,                       !- Field 101
    For: Sunday Holidays AllOtherDays,  !- Field 102
    Until: 24:00,            !- Field 103
    0,                       !- Field 104
    Through: 31 Dec,         !- Field 105
    For: AllDays,            !- Field 106
    Until: 24:00,            !- Field 107
    0;                       !- Field 108

! Modified schedule: Yangjae_office_heat
Schedule:Compact,
    Zone 118474 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    12,                      !- Field 4
    Until: 17:00,            !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    12,                      !- Field 11
    Until: 12:10,            !- Field 12
    18,                      !- Field 13
    Until: 24:00,            !- Field 14
    12,                      !- Field 15
    For:  AllOtherDays,      !- Field 16
    Until: 24:00,            !- Field 17
    -50,                     !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
    Until: 08:00,            !- Field 21
    12,                      !- Field 22
    Until: 17:00,            !- Field 23
    18,                      !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    12,                      !- Field 29
    Until: 12:10,            !- Field 30
    18,                      !- Field 31
    Until: 24:00,            !- Field 32
    12,                      !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    -50,                     !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 08:00,            !- Field 39
    12,                      !- Field 40
    Until: 17:00,            !- Field 41
    18,                      !- Field 42
    Until: 24:00,            !- Field 43
    12,                      !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    12,                      !- Field 47
    Until: 12:10,            !- Field 48
    18,                      !- Field 49
    Until: 24:00,            !- Field 50
    12,                      !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    -50,                     !- Field 54
    Through: 31 Mar,         !- Field 55
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 08:00,            !- Field 57
    12,                      !- Field 58
    Until: 17:00,            !- Field 59
    18,                      !- Field 60
    Until: 24:00,            !- Field 61
    12,                      !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    12,                      !- Field 65
    Until: 17:00,            !- Field 66
    18,                      !- Field 67
    Until: 24:00,            !- Field 68
    12,                      !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    -50,                     !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    12,                      !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    12,                      !- Field 80
    Until: 17:00,            !- Field 81
    18,                      !- Field 82
    Until: 24:00,            !- Field 83
    12,                      !- Field 84
    For: Saturday,           !- Field 85
    Until: 08:00,            !- Field 86
    12,                      !- Field 87
    Until: 12:10,            !- Field 88
    18,                      !- Field 89
    Until: 24:00,            !- Field 90
    12,                      !- Field 91
    For: AllOtherDays,       !- Field 92
    Until: 24:00,            !- Field 93
    -50,                     !- Field 94
    Through: 31 Dec,         !- Field 95
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    12,                      !- Field 98
    Until: 17:00,            !- Field 99
    18,                      !- Field 100
    Until: 24:00,            !- Field 101
    12,                      !- Field 102
    For: Saturday,           !- Field 103
    Until: 08:00,            !- Field 104
    12,                      !- Field 105
    Until: 12:10,            !- Field 106
    18,                      !- Field 107
    Until: 24:00,            !- Field 108
    12,                      !- Field 109
    For: AllOtherDays,       !- Field 110
    Until: 24:00,            !- Field 111
    -50;                     !- Field 112

! Modified schedule: Yangjae_office_heat
Schedule:Compact,
    118474 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    1,                       !- Field 11
    Until: 12:10,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For:  AllOtherDays,      !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
    Until: 08:00,            !- Field 21
    1,                       !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    1,                       !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    1,                       !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 17:00,            !- Field 41
    1,                       !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    1,                       !- Field 47
    Until: 12:10,            !- Field 48
    1,                       !- Field 49
    Until: 24:00,            !- Field 50
    1,                       !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 31 Mar,         !- Field 55
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 08:00,            !- Field 57
    1,                       !- Field 58
    Until: 17:00,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    1,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    1,                       !- Field 65
    Until: 17:00,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    1,                       !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    1,                       !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    1,                       !- Field 80
    Until: 17:00,            !- Field 81
    1,                       !- Field 82
    Until: 24:00,            !- Field 83
    1,                       !- Field 84
    For: Saturday,           !- Field 85
    Until: 08:00,            !- Field 86
    1,                       !- Field 87
    Until: 12:10,            !- Field 88
    1,                       !- Field 89
    Until: 24:00,            !- Field 90
    1,                       !- Field 91
    For: AllOtherDays,       !- Field 92
    Until: 24:00,            !- Field 93
    0,                       !- Field 94
    Through: 31 Dec,         !- Field 95
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    1,                       !- Field 98
    Until: 17:00,            !- Field 99
    1,                       !- Field 100
    Until: 24:00,            !- Field 101
    1,                       !- Field 102
    For: Saturday,           !- Field 103
    Until: 08:00,            !- Field 104
    1,                       !- Field 105
    Until: 12:10,            !- Field 106
    1,                       !- Field 107
    Until: 24:00,            !- Field 108
    1,                       !- Field 109
    For: AllOtherDays,       !- Field 110
    Until: 24:00,            !- Field 111
    0;                       !- Field 112

! Modified schedule: Yangjae_office_cool
Schedule:Compact,
    Zone 118474 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    100,                     !- Field 8
    Until: 17:00,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    100,                     !- Field 15
    Until: 12:10,            !- Field 16
    26,                      !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    For: Sunday Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    100,                     !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    100,                     !- Field 26
    Until: 17:00,            !- Field 27
    26,                      !- Field 28
    Until: 24:00,            !- Field 29
    100,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00,            !- Field 32
    100,                     !- Field 33
    Until: 12:10,            !- Field 34
    26,                      !- Field 35
    Until: 24:00,            !- Field 36
    100,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    100,                     !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    100,                     !- Field 44
    Until: 17:00,            !- Field 45
    26,                      !- Field 46
    Until: 24:00,            !- Field 47
    100,                     !- Field 48
    For: Saturday,           !- Field 49
    Until: 08:00,            !- Field 50
    100,                     !- Field 51
    Until: 12:10,            !- Field 52
    26,                      !- Field 53
    Until: 24:00,            !- Field 54
    100,                     !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    100,                     !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    100;                     !- Field 62

! Modified schedule: Yangjae_office_cool
Schedule:Compact,
    118474 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Sunday Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00,            !- Field 32
    0,                       !- Field 33
    Until: 12:10,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Saturday,           !- Field 49
    Until: 08:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:10,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    0;                       !- Field 62

! Modified schedule: Yangjae_office_heat
Schedule:Compact,
    Zone 118481 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    12,                      !- Field 4
    Until: 17:00,            !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    12,                      !- Field 11
    Until: 12:10,            !- Field 12
    18,                      !- Field 13
    Until: 24:00,            !- Field 14
    12,                      !- Field 15
    For:  AllOtherDays,      !- Field 16
    Until: 24:00,            !- Field 17
    -50,                     !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
    Until: 08:00,            !- Field 21
    12,                      !- Field 22
    Until: 17:00,            !- Field 23
    18,                      !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    12,                      !- Field 29
    Until: 12:10,            !- Field 30
    18,                      !- Field 31
    Until: 24:00,            !- Field 32
    12,                      !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    -50,                     !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 08:00,            !- Field 39
    12,                      !- Field 40
    Until: 17:00,            !- Field 41
    18,                      !- Field 42
    Until: 24:00,            !- Field 43
    12,                      !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    12,                      !- Field 47
    Until: 12:10,            !- Field 48
    18,                      !- Field 49
    Until: 24:00,            !- Field 50
    12,                      !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    -50,                     !- Field 54
    Through: 31 Mar,         !- Field 55
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 08:00,            !- Field 57
    12,                      !- Field 58
    Until: 17:00,            !- Field 59
    18,                      !- Field 60
    Until: 24:00,            !- Field 61
    12,                      !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    12,                      !- Field 65
    Until: 17:00,            !- Field 66
    18,                      !- Field 67
    Until: 24:00,            !- Field 68
    12,                      !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    -50,                     !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    12,                      !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    12,                      !- Field 80
    Until: 17:00,            !- Field 81
    18,                      !- Field 82
    Until: 24:00,            !- Field 83
    12,                      !- Field 84
    For: Saturday,           !- Field 85
    Until: 08:00,            !- Field 86
    12,                      !- Field 87
    Until: 12:10,            !- Field 88
    18,                      !- Field 89
    Until: 24:00,            !- Field 90
    12,                      !- Field 91
    For: AllOtherDays,       !- Field 92
    Until: 24:00,            !- Field 93
    -50,                     !- Field 94
    Through: 31 Dec,         !- Field 95
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    12,                      !- Field 98
    Until: 17:00,            !- Field 99
    18,                      !- Field 100
    Until: 24:00,            !- Field 101
    12,                      !- Field 102
    For: Saturday,           !- Field 103
    Until: 08:00,            !- Field 104
    12,                      !- Field 105
    Until: 12:10,            !- Field 106
    18,                      !- Field 107
    Until: 24:00,            !- Field 108
    12,                      !- Field 109
    For: AllOtherDays,       !- Field 110
    Until: 24:00,            !- Field 111
    -50;                     !- Field 112

! Modified schedule: Yangjae_office_heat
Schedule:Compact,
    118481 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    1,                       !- Field 11
    Until: 12:10,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For:  AllOtherDays,      !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
    Until: 08:00,            !- Field 21
    1,                       !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    1,                       !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    1,                       !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 17:00,            !- Field 41
    1,                       !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    1,                       !- Field 47
    Until: 12:10,            !- Field 48
    1,                       !- Field 49
    Until: 24:00,            !- Field 50
    1,                       !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 31 Mar,         !- Field 55
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 08:00,            !- Field 57
    1,                       !- Field 58
    Until: 17:00,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    1,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    1,                       !- Field 65
    Until: 17:00,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    1,                       !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    1,                       !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    1,                       !- Field 80
    Until: 17:00,            !- Field 81
    1,                       !- Field 82
    Until: 24:00,            !- Field 83
    1,                       !- Field 84
    For: Saturday,           !- Field 85
    Until: 08:00,            !- Field 86
    1,                       !- Field 87
    Until: 12:10,            !- Field 88
    1,                       !- Field 89
    Until: 24:00,            !- Field 90
    1,                       !- Field 91
    For: AllOtherDays,       !- Field 92
    Until: 24:00,            !- Field 93
    0,                       !- Field 94
    Through: 31 Dec,         !- Field 95
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    1,                       !- Field 98
    Until: 17:00,            !- Field 99
    1,                       !- Field 100
    Until: 24:00,            !- Field 101
    1,                       !- Field 102
    For: Saturday,           !- Field 103
    Until: 08:00,            !- Field 104
    1,                       !- Field 105
    Until: 12:10,            !- Field 106
    1,                       !- Field 107
    Until: 24:00,            !- Field 108
    1,                       !- Field 109
    For: AllOtherDays,       !- Field 110
    Until: 24:00,            !- Field 111
    0;                       !- Field 112

! Modified schedule: Yangjae_office_cool
Schedule:Compact,
    Zone 118481 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    100,                     !- Field 8
    Until: 17:00,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    100,                     !- Field 15
    Until: 12:10,            !- Field 16
    26,                      !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    For: Sunday Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    100,                     !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    100,                     !- Field 26
    Until: 17:00,            !- Field 27
    26,                      !- Field 28
    Until: 24:00,            !- Field 29
    100,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00,            !- Field 32
    100,                     !- Field 33
    Until: 12:10,            !- Field 34
    26,                      !- Field 35
    Until: 24:00,            !- Field 36
    100,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    100,                     !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    100,                     !- Field 44
    Until: 17:00,            !- Field 45
    26,                      !- Field 46
    Until: 24:00,            !- Field 47
    100,                     !- Field 48
    For: Saturday,           !- Field 49
    Until: 08:00,            !- Field 50
    100,                     !- Field 51
    Until: 12:10,            !- Field 52
    26,                      !- Field 53
    Until: 24:00,            !- Field 54
    100,                     !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    100,                     !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    100;                     !- Field 62

! Modified schedule: Yangjae_office_cool
Schedule:Compact,
    118481 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Sunday Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00,            !- Field 32
    0,                       !- Field 33
    Until: 12:10,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Saturday,           !- Field 49
    Until: 08:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:10,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    0;                       !- Field 62

! Modified schedule: Yangjae_1guk_heat
Schedule:Compact,
    Zone 118488 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12,                      !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    12,                      !- Field 8
    Until: 12:50,            !- Field 9
    18,                      !- Field 10
    Until: 24:00,            !- Field 11
    12,                      !- Field 12
    For: Saturday,           !- Field 13
    Until: 09:00,            !- Field 14
    12,                      !- Field 15
    Until: 12:10,            !- Field 16
    18,                      !- Field 17
    Until: 24:00,            !- Field 18
    12,                      !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    -50,                     !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    Through: 31 Mar,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 09:00,            !- Field 29
    12,                      !- Field 30
    Until: 17:00,            !- Field 31
    18,                      !- Field 32
    Until: 24:00,            !- Field 33
    12,                      !- Field 34
    For: Saturday,           !- Field 35
    Until: 09:00,            !- Field 36
    12,                      !- Field 37
    Until: 17:00,            !- Field 38
    18,                      !- Field 39
    Until: 24:00,            !- Field 40
    12,                      !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 24:00,            !- Field 43
    -50,                     !- Field 44
    Through: 30 Sep,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    12,                      !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 50
    Until: 09:00,            !- Field 51
    12,                      !- Field 52
    Until: 12:50,            !- Field 53
    18,                      !- Field 54
    Until: 24:00,            !- Field 55
    12,                      !- Field 56
    For: Saturday,           !- Field 57
    Until: 09:00,            !- Field 58
    12,                      !- Field 59
    Until: 12:10,            !- Field 60
    18,                      !- Field 61
    Until: 24:00,            !- Field 62
    12,                      !- Field 63
    For: AllOtherDays,       !- Field 64
    Until: 24:00,            !- Field 65
    -50,                     !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    12;                      !- Field 70

! Modified schedule: Yangjae_1guk_heat
Schedule:Compact,
    118488 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 12:50,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    For: Saturday,           !- Field 13
    Until: 09:00,            !- Field 14
    1,                       !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    1,                       !- Field 19
    For: AllOtherDays,       !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 28 Feb,         !- Field 23
    For: AllDays,            !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    Through: 31 Mar,         !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 28
    Until: 09:00,            !- Field 29
    1,                       !- Field 30
    Until: 17:00,            !- Field 31
    1,                       !- Field 32
    Until: 24:00,            !- Field 33
    1,                       !- Field 34
    For: Saturday,           !- Field 35
    Until: 09:00,            !- Field 36
    1,                       !- Field 37
    Until: 17:00,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    1,                       !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 24:00,            !- Field 43
    0,                       !- Field 44
    Through: 30 Sep,         !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    1,                       !- Field 48
    Through: 22 Dec,         !- Field 49
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 50
    Until: 09:00,            !- Field 51
    1,                       !- Field 52
    Until: 12:50,            !- Field 53
    1,                       !- Field 54
    Until: 24:00,            !- Field 55
    1,                       !- Field 56
    For: Saturday,           !- Field 57
    Until: 09:00,            !- Field 58
    1,                       !- Field 59
    Until: 12:10,            !- Field 60
    1,                       !- Field 61
    Until: 24:00,            !- Field 62
    1,                       !- Field 63
    For: AllOtherDays,       !- Field 64
    Until: 24:00,            !- Field 65
    0,                       !- Field 66
    Through: 31 Dec,         !- Field 67
    For: AllDays,            !- Field 68
    Until: 24:00,            !- Field 69
    1;                       !- Field 70

! Modified schedule: Yangjae_1guk_cool
Schedule:Compact,
    Zone 118488 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Monday Wednesday Thursday Friday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    100,                     !- Field 8
    Until: 12:50,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Tuesday,            !- Field 13
    Until: 09:00,            !- Field 14
    100,                     !- Field 15
    Until: 13:30,            !- Field 16
    26,                      !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    For: Saturday,           !- Field 20
    Until: 09:00,            !- Field 21
    100,                     !- Field 22
    Until: 12:10,            !- Field 23
    26,                      !- Field 24
    Until: 24:00,            !- Field 25
    100,                     !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    100,                     !- Field 29
    Through: 25 Aug,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 24:00,            !- Field 32
    100,                     !- Field 33
    Through: 15 Sep,         !- Field 34
    For: Monday Wednesday Thursday Friday SummerDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    100,                     !- Field 37
    Until: 12:50,            !- Field 38
    26,                      !- Field 39
    Until: 24:00,            !- Field 40
    100,                     !- Field 41
    For: Tuesday,            !- Field 42
    Until: 09:00,            !- Field 43
    100,                     !- Field 44
    Until: 13:30,            !- Field 45
    26,                      !- Field 46
    Until: 24:00,            !- Field 47
    100,                     !- Field 48
    For: Saturday,           !- Field 49
    Until: 09:00,            !- Field 50
    100,                     !- Field 51
    Until: 12:10,            !- Field 52
    26,                      !- Field 53
    Until: 24:00,            !- Field 54
    100,                     !- Field 55
    For: WinterDesignDay AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    100,                     !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    100;                     !- Field 62

! Modified schedule: Yangjae_1guk_cool
Schedule:Compact,
    118488 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Monday Wednesday Thursday Friday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 12:50,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Tuesday,            !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 13:30,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Saturday,           !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 12:10,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: WinterDesignDay AllOtherDays,  !- Field 27
    Until: 24:00,            !- Field 28
    0,                       !- Field 29
    Through: 25 Aug,         !- Field 30
    For: AllDays,            !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    Through: 15 Sep,         !- Field 34
    For: Monday Wednesday Thursday Friday SummerDesignDay,  !- Field 35
    Until: 09:00,            !- Field 36
    0,                       !- Field 37
    Until: 12:50,            !- Field 38
    1,                       !- Field 39
    Until: 24:00,            !- Field 40
    0,                       !- Field 41
    For: Tuesday,            !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 13:30,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Saturday,           !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:10,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: WinterDesignDay AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    0;                       !- Field 62

! Modified schedule: Yangjae_office_heat
Schedule:Compact,
    Zone 120605 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    12,                      !- Field 4
    Until: 17:00,            !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    12,                      !- Field 11
    Until: 12:10,            !- Field 12
    18,                      !- Field 13
    Until: 24:00,            !- Field 14
    12,                      !- Field 15
    For:  AllOtherDays,      !- Field 16
    Until: 24:00,            !- Field 17
    -50,                     !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
    Until: 08:00,            !- Field 21
    12,                      !- Field 22
    Until: 17:00,            !- Field 23
    18,                      !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    12,                      !- Field 29
    Until: 12:10,            !- Field 30
    18,                      !- Field 31
    Until: 24:00,            !- Field 32
    12,                      !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    -50,                     !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 08:00,            !- Field 39
    12,                      !- Field 40
    Until: 17:00,            !- Field 41
    18,                      !- Field 42
    Until: 24:00,            !- Field 43
    12,                      !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    12,                      !- Field 47
    Until: 12:10,            !- Field 48
    18,                      !- Field 49
    Until: 24:00,            !- Field 50
    12,                      !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    -50,                     !- Field 54
    Through: 31 Mar,         !- Field 55
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 08:00,            !- Field 57
    12,                      !- Field 58
    Until: 17:00,            !- Field 59
    18,                      !- Field 60
    Until: 24:00,            !- Field 61
    12,                      !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    12,                      !- Field 65
    Until: 17:00,            !- Field 66
    18,                      !- Field 67
    Until: 24:00,            !- Field 68
    12,                      !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    -50,                     !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    12,                      !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    12,                      !- Field 80
    Until: 17:00,            !- Field 81
    18,                      !- Field 82
    Until: 24:00,            !- Field 83
    12,                      !- Field 84
    For: Saturday,           !- Field 85
    Until: 08:00,            !- Field 86
    12,                      !- Field 87
    Until: 12:10,            !- Field 88
    18,                      !- Field 89
    Until: 24:00,            !- Field 90
    12,                      !- Field 91
    For: AllOtherDays,       !- Field 92
    Until: 24:00,            !- Field 93
    -50,                     !- Field 94
    Through: 31 Dec,         !- Field 95
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    12,                      !- Field 98
    Until: 17:00,            !- Field 99
    18,                      !- Field 100
    Until: 24:00,            !- Field 101
    12,                      !- Field 102
    For: Saturday,           !- Field 103
    Until: 08:00,            !- Field 104
    12,                      !- Field 105
    Until: 12:10,            !- Field 106
    18,                      !- Field 107
    Until: 24:00,            !- Field 108
    12,                      !- Field 109
    For: AllOtherDays,       !- Field 110
    Until: 24:00,            !- Field 111
    -50;                     !- Field 112

! Modified schedule: Yangjae_office_heat
Schedule:Compact,
    120605 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 08:00,            !- Field 3
    1,                       !- Field 4
    Until: 17:00,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: Saturday,           !- Field 9
    Until: 08:00,            !- Field 10
    1,                       !- Field 11
    Until: 12:10,            !- Field 12
    1,                       !- Field 13
    Until: 24:00,            !- Field 14
    1,                       !- Field 15
    For:  AllOtherDays,      !- Field 16
    Until: 24:00,            !- Field 17
    0,                       !- Field 18
    Through: 11 Feb,         !- Field 19
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 20
    Until: 08:00,            !- Field 21
    1,                       !- Field 22
    Until: 17:00,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 08:00,            !- Field 28
    1,                       !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    1,                       !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 08:00,            !- Field 39
    1,                       !- Field 40
    Until: 17:00,            !- Field 41
    1,                       !- Field 42
    Until: 24:00,            !- Field 43
    1,                       !- Field 44
    For: Saturday,           !- Field 45
    Until: 08:00,            !- Field 46
    1,                       !- Field 47
    Until: 12:10,            !- Field 48
    1,                       !- Field 49
    Until: 24:00,            !- Field 50
    1,                       !- Field 51
    For: AllOtherDays,       !- Field 52
    Until: 24:00,            !- Field 53
    0,                       !- Field 54
    Through: 31 Mar,         !- Field 55
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 56
    Until: 08:00,            !- Field 57
    1,                       !- Field 58
    Until: 17:00,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    1,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 08:00,            !- Field 64
    1,                       !- Field 65
    Until: 17:00,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    1,                       !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    1,                       !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 08:00,            !- Field 79
    1,                       !- Field 80
    Until: 17:00,            !- Field 81
    1,                       !- Field 82
    Until: 24:00,            !- Field 83
    1,                       !- Field 84
    For: Saturday,           !- Field 85
    Until: 08:00,            !- Field 86
    1,                       !- Field 87
    Until: 12:10,            !- Field 88
    1,                       !- Field 89
    Until: 24:00,            !- Field 90
    1,                       !- Field 91
    For: AllOtherDays,       !- Field 92
    Until: 24:00,            !- Field 93
    0,                       !- Field 94
    Through: 31 Dec,         !- Field 95
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 96
    Until: 08:00,            !- Field 97
    1,                       !- Field 98
    Until: 17:00,            !- Field 99
    1,                       !- Field 100
    Until: 24:00,            !- Field 101
    1,                       !- Field 102
    For: Saturday,           !- Field 103
    Until: 08:00,            !- Field 104
    1,                       !- Field 105
    Until: 12:10,            !- Field 106
    1,                       !- Field 107
    Until: 24:00,            !- Field 108
    1,                       !- Field 109
    For: AllOtherDays,       !- Field 110
    Until: 24:00,            !- Field 111
    0;                       !- Field 112

! Modified schedule: Yangjae_office_cool
Schedule:Compact,
    Zone 120605 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    100,                     !- Field 8
    Until: 17:00,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    100,                     !- Field 15
    Until: 12:10,            !- Field 16
    26,                      !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    For: Sunday Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    100,                     !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    100,                     !- Field 26
    Until: 17:00,            !- Field 27
    26,                      !- Field 28
    Until: 24:00,            !- Field 29
    100,                     !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00,            !- Field 32
    100,                     !- Field 33
    Until: 12:10,            !- Field 34
    26,                      !- Field 35
    Until: 24:00,            !- Field 36
    100,                     !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    100,                     !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    100,                     !- Field 44
    Until: 17:00,            !- Field 45
    26,                      !- Field 46
    Until: 24:00,            !- Field 47
    100,                     !- Field 48
    For: Saturday,           !- Field 49
    Until: 08:00,            !- Field 50
    100,                     !- Field 51
    Until: 12:10,            !- Field 52
    26,                      !- Field 53
    Until: 24:00,            !- Field 54
    100,                     !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    100,                     !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    100;                     !- Field 62

! Modified schedule: Yangjae_office_cool
Schedule:Compact,
    120605 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Weekdays SummerDesignDay,  !- Field 6
    Until: 08:00,            !- Field 7
    0,                       !- Field 8
    Until: 17:00,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Saturday,           !- Field 13
    Until: 08:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Sunday Holidays AllOtherDays,  !- Field 20
    Until: 24:00,            !- Field 21
    0,                       !- Field 22
    Through: 25 Aug,         !- Field 23
    For: Weekdays SummerDesignDay,  !- Field 24
    Until: 08:00,            !- Field 25
    0,                       !- Field 26
    Until: 17:00,            !- Field 27
    1,                       !- Field 28
    Until: 24:00,            !- Field 29
    0,                       !- Field 30
    For: Saturday,           !- Field 31
    Until: 08:00,            !- Field 32
    0,                       !- Field 33
    Until: 12:10,            !- Field 34
    1,                       !- Field 35
    Until: 24:00,            !- Field 36
    0,                       !- Field 37
    For: Sunday Holidays AllOtherDays,  !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Weekdays SummerDesignDay,  !- Field 42
    Until: 08:00,            !- Field 43
    0,                       !- Field 44
    Until: 17:00,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Saturday,           !- Field 49
    Until: 08:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:10,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Sunday Holidays AllOtherDays,  !- Field 56
    Until: 24:00,            !- Field 57
    0,                       !- Field 58
    Through: 31 Dec,         !- Field 59
    For: AllDays,            !- Field 60
    Until: 24:00,            !- Field 61
    0;                       !- Field 62

! Modified schedule: Yangjae_4mae_heat
Schedule:Compact,
    Zone 120623 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    12,                      !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    12,                      !- Field 8
    Until: 13:30,            !- Field 9
    18,                      !- Field 10
    Until: 24:00,            !- Field 11
    12,                      !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    12,                      !- Field 15
    Until: 12:50,            !- Field 16
    18,                      !- Field 17
    Until: 24:00,            !- Field 18
    12,                      !- Field 19
    For: Friday,             !- Field 20
    Until: 09:00,            !- Field 21
    12,                      !- Field 22
    Until: 14:20,            !- Field 23
    18,                      !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    12,                      !- Field 29
    Until: 12:10,            !- Field 30
    18,                      !- Field 31
    Until: 24:00,            !- Field 32
    12,                      !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    -50,                     !- Field 36
    Through: 28 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    12,                      !- Field 40
    Through: 31 Mar,         !- Field 41
    For: Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 42
    Until: 09:00,            !- Field 43
    12,                      !- Field 44
    Until: 17:00,            !- Field 45
    18,                      !- Field 46
    Until: 24:00,            !- Field 47
    12,                      !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    12,                      !- Field 51
    Until: 17:00,            !- Field 52
    18,                      !- Field 53
    Until: 24:00,            !- Field 54
    12,                      !- Field 55
    For: Friday,             !- Field 56
    Until: 09:00,            !- Field 57
    12,                      !- Field 58
    Until: 17:00,            !- Field 59
    18,                      !- Field 60
    Until: 24:00,            !- Field 61
    12,                      !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    12,                      !- Field 65
    Until: 17:00,            !- Field 66
    18,                      !- Field 67
    Until: 24:00,            !- Field 68
    12,                      !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    -50,                     !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    12,                      !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 09:00,            !- Field 79
    12,                      !- Field 80
    Until: 13:30,            !- Field 81
    18,                      !- Field 82
    Until: 24:00,            !- Field 83
    12,                      !- Field 84
    For: Wednesday,          !- Field 85
    Until: 09:00,            !- Field 86
    12,                      !- Field 87
    Until: 12:50,            !- Field 88
    18,                      !- Field 89
    Until: 24:00,            !- Field 90
    12,                      !- Field 91
    For: Friday,             !- Field 92
    Until: 09:00,            !- Field 93
    12,                      !- Field 94
    Until: 14:20,            !- Field 95
    18,                      !- Field 96
    Until: 24:00,            !- Field 97
    12,                      !- Field 98
    For: Saturday,           !- Field 99
    Until: 09:00,            !- Field 100
    12,                      !- Field 101
    Until: 12:10,            !- Field 102
    18,                      !- Field 103
    Until: 24:00,            !- Field 104
    12,                      !- Field 105
    For: AllOtherDays,       !- Field 106
    Until: 24:00,            !- Field 107
    -50,                     !- Field 108
    Through: 31 Dec,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    12;                      !- Field 112

! Modified schedule: Yangjae_4mae_heat
Schedule:Compact,
    120623 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 11 Feb,         !- Field 5
    For: Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    1,                       !- Field 8
    Until: 13:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    1,                       !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    1,                       !- Field 15
    Until: 12:50,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    1,                       !- Field 19
    For: Friday,             !- Field 20
    Until: 09:00,            !- Field 21
    1,                       !- Field 22
    Until: 14:20,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    1,                       !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    1,                       !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    1,                       !- Field 40
    Through: 31 Mar,         !- Field 41
    For: Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 42
    Until: 09:00,            !- Field 43
    1,                       !- Field 44
    Until: 17:00,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    1,                       !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    1,                       !- Field 51
    Until: 17:00,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    1,                       !- Field 55
    For: Friday,             !- Field 56
    Until: 09:00,            !- Field 57
    1,                       !- Field 58
    Until: 17:00,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    1,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    1,                       !- Field 65
    Until: 17:00,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    1,                       !- Field 69
    For: AllOtherDays,       !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 30 Sep,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    1,                       !- Field 76
    Through: 22 Dec,         !- Field 77
    For: Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 78
    Until: 09:00,            !- Field 79
    1,                       !- Field 80
    Until: 13:30,            !- Field 81
    1,                       !- Field 82
    Until: 24:00,            !- Field 83
    1,                       !- Field 84
    For: Wednesday,          !- Field 85
    Until: 09:00,            !- Field 86
    1,                       !- Field 87
    Until: 12:50,            !- Field 88
    1,                       !- Field 89
    Until: 24:00,            !- Field 90
    1,                       !- Field 91
    For: Friday,             !- Field 92
    Until: 09:00,            !- Field 93
    1,                       !- Field 94
    Until: 14:20,            !- Field 95
    1,                       !- Field 96
    Until: 24:00,            !- Field 97
    1,                       !- Field 98
    For: Saturday,           !- Field 99
    Until: 09:00,            !- Field 100
    1,                       !- Field 101
    Until: 12:10,            !- Field 102
    1,                       !- Field 103
    Until: 24:00,            !- Field 104
    1,                       !- Field 105
    For: AllOtherDays,       !- Field 106
    Until: 24:00,            !- Field 107
    0,                       !- Field 108
    Through: 31 Dec,         !- Field 109
    For: AllDays,            !- Field 110
    Until: 24:00,            !- Field 111
    1;                       !- Field 112

! Modified schedule: Yangjae_4mae_cool
Schedule:Compact,
    Zone 120623 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    100,                     !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Monday Tuesday Thursday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    100,                     !- Field 8
    Until: 13:30,            !- Field 9
    26,                      !- Field 10
    Until: 24:00,            !- Field 11
    100,                     !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    100,                     !- Field 15
    Until: 12:50,            !- Field 16
    26,                      !- Field 17
    Until: 24:00,            !- Field 18
    100,                     !- Field 19
    For: Friday,             !- Field 20
    Until: 09:00,            !- Field 21
    100,                     !- Field 22
    Until: 14:20,            !- Field 23
    26,                      !- Field 24
    Until: 24:00,            !- Field 25
    100,                     !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    100,                     !- Field 29
    Until: 12:10,            !- Field 30
    26,                      !- Field 31
    Until: 24:00,            !- Field 32
    100,                     !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    100,                     !- Field 36
    Through: 25 Aug,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    100,                     !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Monday Tuesday Thursday SummerDesignDay,  !- Field 42
    Until: 09:00,            !- Field 43
    100,                     !- Field 44
    Until: 13:30,            !- Field 45
    26,                      !- Field 46
    Until: 24:00,            !- Field 47
    100,                     !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    100,                     !- Field 51
    Until: 12:50,            !- Field 52
    26,                      !- Field 53
    Until: 24:00,            !- Field 54
    100,                     !- Field 55
    For: Friday,             !- Field 56
    Until: 09:00,            !- Field 57
    100,                     !- Field 58
    Until: 14:20,            !- Field 59
    26,                      !- Field 60
    Until: 24:00,            !- Field 61
    100,                     !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    100,                     !- Field 65
    Until: 12:10,            !- Field 66
    26,                      !- Field 67
    Until: 24:00,            !- Field 68
    100,                     !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    100,                     !- Field 72
    Through: 31 Dec,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    100;                     !- Field 76

! Modified schedule: Yangjae_4mae_cool
Schedule:Compact,
    120623 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 May,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 18 Jul,         !- Field 5
    For: Monday Tuesday Thursday SummerDesignDay,  !- Field 6
    Until: 09:00,            !- Field 7
    0,                       !- Field 8
    Until: 13:30,            !- Field 9
    1,                       !- Field 10
    Until: 24:00,            !- Field 11
    0,                       !- Field 12
    For: Wednesday,          !- Field 13
    Until: 09:00,            !- Field 14
    0,                       !- Field 15
    Until: 12:50,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    0,                       !- Field 19
    For: Friday,             !- Field 20
    Until: 09:00,            !- Field 21
    0,                       !- Field 22
    Until: 14:20,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    0,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    0,                       !- Field 29
    Until: 12:10,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    0,                       !- Field 33
    For: Sunday Holidays AllOtherDays,  !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 25 Aug,         !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    0,                       !- Field 40
    Through: 15 Sep,         !- Field 41
    For: Monday Tuesday Thursday SummerDesignDay,  !- Field 42
    Until: 09:00,            !- Field 43
    0,                       !- Field 44
    Until: 13:30,            !- Field 45
    1,                       !- Field 46
    Until: 24:00,            !- Field 47
    0,                       !- Field 48
    For: Wednesday,          !- Field 49
    Until: 09:00,            !- Field 50
    0,                       !- Field 51
    Until: 12:50,            !- Field 52
    1,                       !- Field 53
    Until: 24:00,            !- Field 54
    0,                       !- Field 55
    For: Friday,             !- Field 56
    Until: 09:00,            !- Field 57
    0,                       !- Field 58
    Until: 14:20,            !- Field 59
    1,                       !- Field 60
    Until: 24:00,            !- Field 61
    0,                       !- Field 62
    For: Saturday,           !- Field 63
    Until: 09:00,            !- Field 64
    0,                       !- Field 65
    Until: 12:10,            !- Field 66
    1,                       !- Field 67
    Until: 24:00,            !- Field 68
    0,                       !- Field 69
    For: Sunday Holidays AllOtherDays,  !- Field 70
    Until: 24:00,            !- Field 71
    0,                       !- Field 72
    Through: 31 Dec,         !- Field 73
    For: AllDays,            !- Field 74
    Until: 24:00,            !- Field 75
    0;                       !- Field 76

! Modified schedule: Yangjae_computer_heat
Schedule:Compact,
    Zone 120632 Heating SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Wednesday Friday SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    12,                      !- Field 4
    Until: 16:30,            !- Field 5
    18,                      !- Field 6
    Until: 24:00,            !- Field 7
    12,                      !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    -50,                     !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    12,                      !- Field 15
    Until: 12:10,            !- Field 16
    18,                      !- Field 17
    Until: 24:00,            !- Field 18
    12,                      !- Field 19
    For: Wednesday Friday,   !- Field 20
    Until: 09:00,            !- Field 21
    12,                      !- Field 22
    Until: 16:30,            !- Field 23
    18,                      !- Field 24
    Until: 24:00,            !- Field 25
    12,                      !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    12,                      !- Field 29
    Until: 11:20,            !- Field 30
    18,                      !- Field 31
    Until: 24:00,            !- Field 32
    12,                      !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    -50,                     !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Wednesday Friday SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 13:00,            !- Field 39
    12,                      !- Field 40
    Until: 16:30,            !- Field 41
    18,                      !- Field 42
    Until: 24:00,            !- Field 43
    12,                      !- Field 44
    For: AllOtherDays,       !- Field 45
    Until: 24:00,            !- Field 46
    -50,                     !- Field 47
    Through: 15 Mar,         !- Field 48
    For : Monday Tuesday Wednesday Thursday SummerDesignDay WinterDesignDay,  !- Field 49
    Until: 09:00,            !- Field 50
    12,                      !- Field 51
    Until: 17:00,            !- Field 52
    18,                      !- Field 53
    Until: 24:00,            !- Field 54
    12,                      !- Field 55
    For: Friday Saturday,    !- Field 56
    Until: 09:00,            !- Field 57
    12,                      !- Field 58
    Until: 17:00,            !- Field 59
    18,                      !- Field 60
    Until: 24:00,            !- Field 61
    12,                      !- Field 62
    For: AllOtherDays,       !- Field 63
    Until: 24:00,            !- Field 64
    -50,                     !- Field 65
    Through: 31 Mar,         !- Field 66
    For : Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 67
    Until: 09:00,            !- Field 68
    12,                      !- Field 69
    Until: 17:00,            !- Field 70
    18,                      !- Field 71
    Until: 24:00,            !- Field 72
    12,                      !- Field 73
    For: Wednesday Friday,   !- Field 74
    Until: 09:00,            !- Field 75
    12,                      !- Field 76
    Until: 17:00,            !- Field 77
    18,                      !- Field 78
    Until: 24:00,            !- Field 79
    12,                      !- Field 80
    For: Saturday,           !- Field 81
    Until: 09:00,            !- Field 82
    12,                      !- Field 83
    Until: 17:00,            !- Field 84
    18,                      !- Field 85
    Until: 24:00,            !- Field 86
    12,                      !- Field 87
    For: AllOtherDays,       !- Field 88
    Until: 24:00,            !- Field 89
    -50,                     !- Field 90
    Through: 30 Sep,         !- Field 91
    For: AllDays,            !- Field 92
    Until: 24:00,            !- Field 93
    12,                      !- Field 94
    Through: 22 Dec,         !- Field 95
    For : Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 96
    Until: 09:00,            !- Field 97
    12,                      !- Field 98
    Until: 12:10,            !- Field 99
    18,                      !- Field 100
    Until: 24:00,            !- Field 101
    12,                      !- Field 102
    For: Wednesday Friday,   !- Field 103
    Until: 09:00,            !- Field 104
    12,                      !- Field 105
    Until: 16:30,            !- Field 106
    18,                      !- Field 107
    Until: 24:00,            !- Field 108
    12,                      !- Field 109
    For: Saturday,           !- Field 110
    Until: 09:00,            !- Field 111
    12,                      !- Field 112
    Until: 11:20,            !- Field 113
    18,                      !- Field 114
    Until: 24:00,            !- Field 115
    12,                      !- Field 116
    For: AllOtherDays,       !- Field 117
    Until: 24:00,            !- Field 118
    -50,                     !- Field 119
    Through: 31 Dec,         !- Field 120
    For: Wednesday Friday SummerDesignDay WinterDesignDay,  !- Field 121
    Until: 13:00,            !- Field 122
    12,                      !- Field 123
    Until: 16:30,            !- Field 124
    18,                      !- Field 125
    Until: 24:00,            !- Field 126
    12,                      !- Field 127
    For: AllOtherDays,       !- Field 128
    Until: 24:00,            !- Field 129
    -50;                     !- Field 130

! Modified schedule: Yangjae_computer_heat
Schedule:Compact,
    120632 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Jan,         !- Field 1
    For: Wednesday Friday SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 13:00,            !- Field 3
    1,                       !- Field 4
    Until: 16:30,            !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00,            !- Field 10
    0,                       !- Field 11
    Through: 11 Feb,         !- Field 12
    For : Monday Tuesday Thursday SummerDesignDay WinterDesignDay,  !- Field 13
    Until: 09:00,            !- Field 14
    1,                       !- Field 15
    Until: 12:10,            !- Field 16
    1,                       !- Field 17
    Until: 24:00,            !- Field 18
    1,                       !- Field 19
    For: Wednesday Friday,   !- Field 20
    Until: 09:00,            !- Field 21
    1,                       !- Field 22
    Until: 16:30,            !- Field 23
    1,                       !- Field 24
    Until: 24:00,            !- Field 25
    1,                       !- Field 26
    For: Saturday,           !- Field 27
    Until: 09:00,            !- Field 28
    1,                       !- Field 29
    Until: 11:20,            !- Field 30
    1,                       !- Field 31
    Until: 24:00,            !- Field 32
    1,                       !- Field 33
    For: AllOtherDays,       !- Field 34
    Until: 24:00,            !- Field 35
    0,                       !- Field 36
    Through: 28 Feb,         !- Field 37
    For: Wednesday Friday SummerDesignDay WinterDesignDay,  !- Field 38
    Until: 13:00,            !- Field 39
